BEGIN NEW DATA CASE
C --------------------------------------------------------
C Generated by ATPDRAW  maio, terça-feira 16, 2017
C A Bonneville Power Administration program
C by H. K. Høidalen at SEfAS/NTNU - NORWAY 1994-2015
C --------------------------------------------------------
POWER FREQUENCY                      60.
$PREFIX,D:\Work\ATPWork\
$SUFFIX, .LIB
$DUMMY, XYZ000
C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
C Primeiro MISCELANEOUS DATA Original
C    1.E-6     .02     60.                
   1.E-6     .01     60.                
C ===== AGORA INICIA OS CARTÕES DO CASO ORIGINAL =====
   10000       1       0       1       1       0       0       1       0
C ===== AGORA INICIA OS CARTÕES DO CASO ORIGINAL =====
C        1         2         3         4         5         6         7         8
C ===== AGORA INICIA OS CARTÕES DO CASO ORIGINAL =====
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
C ===== CHAVES PARA MEDIÇÃO DE TENSÕES TEMPORÁRIAS ======
/SWITCH
  RECEPATPRECA        .1      1.e3                                             0
  RECEPBTPRECB        .1      1.e3                                             0
  RECEPCTPRECC        .1      1.e3                                             0
  EMISSATPEMIA        .1      1.e3                                             0
  EMISSBTPEMIB        .1      1.e3                                             0
  EMISSCTPEMIC        .1      1.e3                                             0
/OUTPUT
  TPRECATPRECBTPRECCTPEMIATPEMIBTPEMIC
-5TPRECATPRECBTPRECBTPRECCTPRECCTPRECATPEMIATPEMIBTPEMIBTPEMICTPEMICTPEMIA
C ===== FALTA NO FIM DA LINHA =====
/BRANCH
  CURTOA                   1.e-6                                               1
/SWITCH
  RECEPACURTOA       -1.      1.e3                                             0
C ===== AGORA INICIA OS CARTÕES DO CASO ORIGINAL =====
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
C LT Areia - Curitiba
-1X0226ACBA52A            .346521.3192 .0083 235.2 0 0                         0
-2X0226BCBA52B            .02531.32027.01366 235.2 0 0                         0
-3X0226CCBA52C                                                                 0
  X0206A                    1.E6                                               0
  X0206B                    1.E6                                               0
  X0206C                    1.E6                                               0
  X0401AX0421A                         43.48                                   0
  X0401BX0421B                         43.48                                   0
  X0401CX0421C                         43.48                                   0
C TRANSFORMADOR I DE PALHOÇA 230/138 (tap em 218kV)
  TRANSFORMER              2.989519.36X0010A  1.E6                             0
      2.98901693      519.364873
          4.6221        542.9594
            100.        560.9545
            9999
 1PAL23A                  2.856671.443125.86
 2X0235A                  1.7178 .000177.907
 3X0236AX0236B            .046387.9669  13.8
  TRANSFORMER X0010A                  X0010B                                   0
 1PAL23B      
 2X0235B      
 3X0236BX0236C
  TRANSFORMER X0010A                  X0010C                                   0
 1PAL23C      
 2X0235C      
 3X0236CX0236A
C LT S. J. Pinhais - Curitiba Leste
-1X0180ACLE23A             .3325  1.46.00525   8.8 0 0                         0
-2X0180BCLE23B             .0795 .4746.00923   8.8 0 0                         0
-3X0180CCLE23C                                                                 0
C LT Bateias - Curitiba II
-1BAT50AX0223A            .342271.3049.00829   38. 0 0                         0
-2BAT50BX0223B            .03291.31676.01367   38. 0 0                         0
-3BAT50CX0223C                                                                 0
  X0178A                    1.E6                                               0
  X0178B                    1.E6                                               0
  X0178C                    1.E6                                               0
C LT Joinville Sul - Gaspar 2
-1X0232AX0204A            .34633 1.319 .0083   20. 0 0                         0
-2X0232BX0204B            .02536.32016.01366   20. 0 0                         0
-3X0232CX0204C                                                                 0
C LT Areia - Bateias
-1X0225ABAT50A            .345811.3169 .0083 220.3 0 0                         0
-2X0225BBAT50B            .02652.31979.01366 220.3 0 0                         0
-3X0225CBAT50C                                                                 0
C LT Umbara - Uberaba
-1X0170AX0169A            .285521.1638.00579  36.5 0 0                         0
-2X0170BX0169B            .10145.48987.00897  36.5 0 0                         0
-3X0170CX0169C                                                                 0
C LT P. Fiscal- Curitiba Leste
-1CLE23AX0211A             .3439 1.478.00543  60.7 0 0                         0
-2CLE23BX0211B             .0985  .502.00875  60.7 0 0                         0
-3CLE23CX0211C                                                                 0
C LT Umbara - Campo Assobio
-1UMB23AX0208A            .286651.1648.00579  20.3 0 0                         0
-2UMB23BX0208B            .09902.48991.00896  20.3 0 0                         0
-3UMB23CX0208C                                                                 0
C SATURAÇÃO TEST REPORT TRAFO KA 3075A001 - JOELHO 1,2  XAC = 417,24 OHMS
  TRANSFORMER             .57105523.05X0011A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1JNO23A                   .978327.894132.79
 2JNO13A                   .6034 1.71479.674
 3X0178AX0178B             .0166   3.8  13.8
  TRANSFORMER X0011A                  X0011B                                   0
 1JNO23B      
 2JNO13B      
 3X0178BX0178C
  TRANSFORMER X0011A                  X0011C                                   0
 1JNO23C      
 2JNO13C      
 3X0178CX0178A
  X0179A                    1.E6                                               0
  X0179B                    1.E6                                               0
  X0179C                    1.E6                                               0
C SATURAÇÃO TEST REPORT TRAFO KA 3075A001 - JOELHO 1,2  XAC = 417,24 OHMS
  TRANSFORMER             .57105523.05X0012A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1JNO23A                   .978327.894132.79
 2JNO13A                   .6034 1.71479.674
 3X0179AX0179B             .0166   3.8  13.8
  TRANSFORMER X0012A                  X0012B                                   0
 1JNO23B      
 2JNO13B      
 3X0179BX0179C
  TRANSFORMER X0012A                  X0012C                                   0
 1JNO23C      
 2JNO13C      
 3X0179CX0179A
  X0182A                    1.E6                                               0
  X0182B                    1.E6                                               0
  X0182C                    1.E6                                               0
C TF A
  TRANSFORMER             1.8425523.04X0013A  1.E6                             0
         1.84252       523.04437
         3.40627       547.95129
         6.08992       572.85815
        47.85186       672.48566
            9999
 1X0173A                  1.2696111.99132.79
 2UMB69A                  .04285 .000139.837
 3X0175AX0175B              .013.71472  13.8
  TRANSFORMER X0013A                  X0013B                                   0
 1X0173B      
 2UMB69B      
 3X0175BX0175C
  TRANSFORMER X0013A                  X0013C                                   0
 1X0173C      
 2UMB69C      
 3X0175CX0175A
C TF B
  TRANSFORMER             1.4897523.04X0014A  1.E6                             0
         1.48967       523.04437
         2.75395       547.95129
         4.92366       572.85815
        38.68795       672.48566
            9999
 1UMB23A                  1.110995.061132.79
 2UMB69A                  .12379.1856839.837
 3X0174AX0174B             .0114.55761  13.8
  TRANSFORMER X0014A                  X0014B                                   0
 1UMB23B      
 2UMB69B      
 3X0174BX0174C
  TRANSFORMER X0014A                  X0014C                                   0
 1UMB23C      
 2UMB69C      
 3X0174CX0174A
  X0175A                    1.E6                                               0
  X0175B                    1.E6                                               0
  X0175C                    1.E6                                               0
C LT Umbara - PeroxD
1 UMB23APOX23A            0.21160.74060.0081
2 UMB23BPOX23B            0.10580.2645-0.0010.21160.74060.0081
3 UMB23CPOX23C            0.10580.2645-0.0010.10580.2645-0.0010.21160.74060.0081
C TF III JOI Tap Fixo = 230 kV
  TRANSFORMER             1.2689523.04X0015A  1.E6                             0
       1.2689184      523.044391
      2.20744652      547.951267
    3.1455574194      572.847071
            100.      631.165006
            9999
 1X0187A                  1.3565    .1132.79
 2JOI13A                  1.0049 19.9279.674
 3X0183AX0183B             .0186 4.386  13.8
  TRANSFORMER X0015A                  X0015B                                   0
 1X0187B      
 2JOI13B      
 3X0183BX0183C
  TRANSFORMER X0015A                  X0015C                                   0
 1X0187C      
 2JOI13C      
 3X0183CX0183A
  X0183A                    1.E6                                               0
  X0183B                    1.E6                                               0
  X0183C                    1.E6                                               0
98BLU52A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
  X0174A                    1.E6                                               0
  X0174B                    1.E6                                               0
  X0174C                    1.E6                                               0
C LT Curitiba - Sao Mateus do Sul
-1X0202ACBA23A             .35051.6286.00632  117. 0 0                         0
-2X0202BCBA23B            .09992.51883.00844  117. 0 0                         0
-3X0202CCBA23C                                                                 0
C LT 525 Bateias - Itatiba
-1ITB50AX0401A             .3548 1.318   .01  390. 0 0                         0
-2ITB50BX0401B             .0166 .2713.01649  390. 0 0                         0
-3ITB50CX0401C                                                                 0
C TF IV JOI Tap Fixo = 230 kV
  TRANSFORMER              2.013523.04X0016A  1.E6                             0
      2.01301809      523.044391
        4.459512      547.951267
      8.82106688      572.858142
            100.      587.033604
            9999
 1X0188A                   .847729.555132.79
 2JOI13A                   .4469.5084779.674
 3X0182AX0182B             .0197 3.984  13.8
  TRANSFORMER X0016A                  X0016B                                   0
 1X0188B      
 2JOI13B      
 3X0182BX0182C
  TRANSFORMER X0016A                  X0016C                                   0
 1X0188C      
 2JOI13C      
 3X0182CX0182A
  X0401A                        3062.5                                         0
  X0401B                        3062.5                                         0
  X0401C                        3062.5                                         0
C TF 7 JOI Tap Fixo = 218 kV
  TRANSFORMER             1.4755519.35X0017A  1.E6                             0
      1.47552266       519.35497
      2.95588855      546.739141
            100.      565.035517
            9999
 1JOI23A                   1.02787.335125.86
 2X0186A                  1.0918  .00175.361
 3X0184AX0184B             .0089 1.324   6.6
  TRANSFORMER X0017A                  X0017B                                   0
 1JOI23B      
 2X0186B      
 3X0184BX0184C
  TRANSFORMER X0017A                  X0017C                                   0
 1JOI23C      
 2X0186C      
 3X0184CX0184A
  X0184A                    1.E6                                               0
  X0184B                    1.E6                                               0
  X0184C                    1.E6                                               0
C TF VI JOI Tap Fixo = 230 kV 
  TRANSFORMER             .75685523.04X0018A  1.E6                             0
      0.75685488      523.044391
     0.961813333      547.951267
      1.25984423      572.858142
      18.8229786      622.671894
      129.954465      747.206273
            9999
 1X0189A                   .827130.153132.79
 2JOI13A                   .3897 .152479.674
 3X0185AX0185B             .0119 4.045  13.8
  TRANSFORMER X0018A                  X0018B                                   0
 1X0189B      
 2JOI13B      
 3X0185BX0185C
  TRANSFORMER X0018A                  X0018C                                   0
 1X0189C      
 2JOI13C      
 3X0185CX0185A
  X0185A                    1.E6                                               0
  X0185B                    1.E6                                               0
  X0185C                    1.E6                                               0
C LT 230 Jaragua do Sul - Blumenau --- Params identicos a antiga BLU-JOI
-1BLU2A X0229A            .363511.1295.00595 35.25 0 0                         0
-2BLU2B X0229B            .10035.51803.00846 35.25 0 0                         0
-3BLU2C X0229C                                                                 0
C LT JOI-VEGA
-1VSL23AJOI23A            .424041.6442.00562  44.1 0 0                         0
-2VSL23BJOI23B            .10031.49697.00883  44.1 0 0                         0
-3VSL23CJOI23C                                                                 0
C LT JOI-VEGA
-1VSL23AJOI23A            .424041.6442.00562  44.1 0 0                         0
-2VSL23BJOI23B            .10031.49697.00883  44.1 0 0                         0
-3VSL23CJOI23C                                                                 0
C TF VIII JOI Tap Fixo = 69 kV Saturação TF I Siderópolis
  TRANSFORMER             1.0078523.03X0019A  1.E6                             0
      1.00781615      523.034282
      1.57121693      547.992531
      1.86857115      572.901283
            100.       599.41227
            9999
 1X0242A                   .8168 54.55132.79
 2JOI69A                   .0613  .00139.837
 3X0195AX0195B             .0142 .6574  13.8
  TRANSFORMER X0019A                  X0019B                                   0
 1X0242B      
 2JOI69B      
 3X0195BX0195C
  TRANSFORMER X0019A                  X0019C                                   0
 1X0242C      
 2JOI69C      
 3X0195CX0195A
  X0195A                    1.E6                                               0
  X0195B                    1.E6                                               0
  X0195C                    1.E6                                               0
C TF 1 JOI Saturação: TF II SE ITA 45158 TAP FIXO = 69,3 kV Saturação TF II ITA
  TRANSFORMER             3.1544314.48X0020A  1.E6                             0
      3.15437084      314.476738
      6.52918795      337.919549
            100.      351.501329
            9999
 1X0196A                   .614532.77478.751
 2JOI69A                   .1332  .001 40.01
 3X0198AX0198B             .0337 .8201  13.2
  TRANSFORMER X0020A                  X0020B                                   0
 1X0196B      
 2JOI69B      
 3X0198BX0198C
  TRANSFORMER X0020A                  X0020C                                   0
 1X0196C      
 2JOI69C      
 3X0198CX0198A
  X0198A                    1.E6                                               0
  X0198B                    1.E6                                               0
  X0198C                    1.E6                                               0
C TF 2 JOI TAP FIXO = 69,25 kV
  TRANSFORMER             6.7746314.48X0021A  1.E6                             0
      6.77457435      314.476738
      9.22860457      328.764406
            100.      347.156568
            9999
 1X0201A                  1.092551.82278.751
 2JOI69A                   .2347  .00139.982
 3X0199AX0199B             .04011.1444  13.2
  TRANSFORMER X0021A                  X0021B                                   0
 1X0201B      
 2JOI69B      
 3X0199BX0199C
  TRANSFORMER X0021A                  X0021C                                   0
 1X0201C      
 2JOI69C      
 3X0199CX0199A
  X0199A                    1.E6                                               0
  X0199B                    1.E6                                               0
  X0199C                    1.E6                                               0
C TF V JOI  Tap Fixo = 69,25 kV
  TRANSFORMER             1.6596314.48X0022A  1.E6                             0
      1.65961322      314.476738
      3.64414908      338.491325
            100.      358.612574
            9999
 1X0197A                  1.030653.51878.751
 2JOI69A                   .2246  .00139.981
 3X0200AX0200B             .0667 1.128  13.8
  TRANSFORMER X0022A                  X0022B                                   0
 1X0197B      
 2JOI69B      
 3X0200BX0200C
  TRANSFORMER X0022A                  X0022C                                   0
 1X0197C      
 2JOI69C      
 3X0200CX0200A
  X0200A                    1.E6                                               0
  X0200B                    1.E6                                               0
  X0200C                    1.E6                                               0
98X0001A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98X0001B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98X0001C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98X0002A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98X0002B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
  T_TF1A                    1.E6                                               0
  T_TF1B                    1.E6                                               0
  T_TF1C                    1.E6                                               0
  X0176A                    1.E6                                               0
  X0176B                    1.E6                                               0
  X0176C                    1.E6                                               0
98BLU52B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98BLU52C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98CBA52A                  268.13 1280.                                         0
      268.127426      1279.95019
      319.660628      1602.70633
      871.469734       2144.1621
            9999
98CBA52B                  268.13 1280.                                         0
      268.127426      1279.95019
      319.660628      1602.70633
      871.469734       2144.1621
            9999
  ARE1A                     1.E6                                               0
  ARE1B                     1.E6                                               0
  ARE1C                     1.E6                                               0
C BLUMENAU TRAFO VI - MITSUBISHI - TAP 525
  TRANSFORMER             .579481191.2X0023A  1.E6                             0
      0.57947908      1191.20289
      1.25798005      1307.61698
      9.09593592      1353.64078
      11.7445964      1380.71356
            100.      1453.80435
            9999
 1BLU52A                   .24928.2688303.11
 2X0191A                   .12155.0784132.79
 3BLU16ABLU16B             .0027 .2471  13.8
  TRANSFORMER X0023A                  X0023B                                   0
 1BLU52B      
 2X0191B      
 3BLU16BBLU16C
  TRANSFORMER X0023A                  X0023C                                   0
 1BLU52C      
 2X0191C      
 3BLU16CBLU16A
C BLUMENAU TRAFO VII - ECTE - TAP 525 
  TRANSFORMER             3.09791250.8X0024A  1.E6                             0
      3.09785251      1250.76407
      5.11751632      1421.28881
            100.      1442.44252
            9999
 1BLU52A                   .26452.9492303.11
 2X0190A                   .07346.1628132.79
 3BLU17ABLU17B             .0037.25668  13.8
  TRANSFORMER X0024A                  X0024B                                   0
 1BLU52B      
 2X0190B      
 3BLU17BBLU17C
  TRANSFORMER X0024A                  X0024C                                   0
 1BLU52C      
 2X0190C      
 3BLU17CBLU17A
C AREIA TRAFO II - MITSUBISHI - TAP 512.5 KV
  TRANSFORMER             1.2742 1221.X0025A  1.E6                             0
      1.27420818      1220.98348
      1.83328129      1276.48273
      9.06977065       1321.4107
      12.0656736      1347.83889
      18.4391323      1374.26708
      29.6572764      1394.35259
            100.      1449.50222
            9999
 1X0227A                   .24099.7971295.89
 2ARE23A                   .1182 4.724132.79
 3ARE1A ARE1B              .0026.25087  13.8
  TRANSFORMER X0025A                  X0025B                                   0
 1X0227B      
 2ARE23B      
 3ARE1B ARE1C 
  TRANSFORMER X0025A                  X0025C                                   0
 1X0227C      
 2ARE23C      
 3ARE1C ARE1A 
  BLU15A                    1.E6                                               0
  BLU15B                    1.E6                                               0
  BLU15C                    1.E6                                               0
  BLU16A                    1.E6                                               0
  BLU16B                    1.E6                                               0
  BLU16C                    1.E6                                               0
  BLU17A                    1.E6                                               0
  BLU17B                    1.E6                                               0
  BLU17C                    1.E6                                               0
C BLUMENAU TRAFO V - MITSUBISHI - TAP 525KV
  TRANSFORMER             .605231191.2X0026A  1.E6                             0
     0.605233706      1191.20289
      1.45364317      1307.61698
      9.01020574      1353.64078
      11.7566025      1380.71356
            100.      1453.80435
            9999
 1BLU52A                   .24968.0482303.11
 2X0194A                   .12215.1154132.79
 3BLU15ABLU15B             .0027 .2467  13.8
  TRANSFORMER X0026A                  X0026B                                   0
 1BLU52B      
 2X0194B      
 3BLU15BBLU15C
  TRANSFORMER X0026A                  X0026C                                   0
 1BLU52C      
 2X0194C      
 3BLU15CBLU15A
98X0002C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
-1X0207AX0205A            .350491.6023.00632  129. 0 0                         0
-2X0207BX0205B            .10022.51883.00844  129. 0 0                         0
-3X0207CX0205C                                                                 0
  X0236A                    1.E6                                               0
  X0236B                    1.E6                                               0
  X0236C                    1.E6                                               0
  X0210A                    1.E6                                               0
  X0210B                    1.E6                                               0
  X0210C                    1.E6                                               0
98CBA52C                  268.13 1280.                                         0
      268.127426      1279.95019
      319.660628      1602.70633
      871.469734       2144.1621
            9999
98CBA52A                  268.13 1280.                                         0
      268.127426      1279.95019
      319.660628      1602.70633
      871.469734       2144.1621
            9999
98CBA52B                  268.13 1280.                                         0
      268.127426      1279.95019
      319.660628      1602.70633
      871.469734       2144.1621
            9999
98CBA52C                  268.13 1280.                                         0
      268.127426      1279.95019
      319.660628      1602.70633
      871.469734       2144.1621
            9999
C CURITIBA TRAFO II - MITSUBISHI - TAP 500 KV TAP-3 Sat 500kV
  TRANSFORMER             .972781191.2X0027A  1.E6                             0
      1.28651161      1191.20289
      1.87307653      1245.34848
      9.30106384      1289.18063
      30.3987761      1360.34341
            100.      1411.89956
            9999
 1CBA52A                   .240611.575288.68
 2CBA23A                   .11774.3484132.79
 3X0176AX0176B             .0026.25407  13.8
  TRANSFORMER X0027A                  X0027B                                   0
 1CBA52B      
 2CBA23B      
 3X0176BX0176C
  TRANSFORMER X0027A                  X0027C                                   0
 1CBA52C      
 2CBA23C      
 3X0176CX0176A
C TRANSFORMADOR II DE PALHOÇA 230/138  (tap em 218kV)
  TRANSFORMER             1.2433519.36X0028A  1.E6                             0
          1.2433        519.3649
          1.7953        542.9594
            100.        556.0656
            9999
 1PAL23A                  2.369992.258125.86
 2X0235A                   1.255 .000177.907
 3X0237AX0237B            .032737.5315  13.8
  TRANSFORMER X0028A                  X0028B                                   0
 1PAL23B      
 2X0235B      
 3X0237BX0237C
  TRANSFORMER X0028A                  X0028C                                   0
 1PAL23C      
 2X0235C      
 3X0237CX0237A
  X0237A                    1.E6                                               0
  X0237B                    1.E6                                               0
  X0237C                    1.E6                                               0
C TRANSFORMADOR III DE PALHOÇA 230/138  (tap em 218kV)
  TRANSFORMER             .85619519.36X0029A  1.E6                             0
     0.856191693      519.364873
          1.0787        542.9594
            100.          559.76
            9999
 1PAL23A                  1.015778.543125.86
 2X0235A                   1.175 .000177.907
 3X0238AX0238B            .032226.0777  13.8
  TRANSFORMER X0029A                  X0029B                                   0
 1PAL23B      
 2X0235B      
 3X0238BX0238C
  TRANSFORMER X0029A                  X0029C                                   0
 1PAL23C      
 2X0235C      
 3X0238CX0238A
C LT Bateias - Curitiba
-1BAT50AX0224A            .342271.3049.00829  33.5 0 0                         0
-2BAT50BX0224B            .03291.31676.01367  33.5 0 0                         0
-3BAT50CX0224C                                                                 0
C LT C. Comprido - S. Quitéria
-1X0215AX0168A             .3695 1.419  .006 10.33 0 0                         0
-2X0215BX0168B             .1092 .5206.00851 10.33 0 0                         0
-3X0215CX0168C                                                                 0
C LT S. Monica - Curitiba Leste
-1CLE23AX0214A             .3325  1.66.00525  26.8 0 0                         0
-2CLE23BX0214B             .0795 .5046.00923  26.8 0 0                         0
-3CLE23CX0214C                                                                 0
C LT GAZ - CCO
-1X0215AGAZ23A             .26791.1525.00583  23.5 0 0                         0
-2X0215BGAZ23B             .0833  .484.00913  23.5 0 0                         0
-3X0215CGAZ23C                                                                 0
C LT CCO - CID
-1CID23AX0215A             .28391.1552.00575  13.6 0 0                         0
-2CID23BX0215B             .0972 .4862.00898  13.6 0 0                         0
-3CID23CX0215C                                                                 0
C SATURAÇÃO TEST REPORT TRAFO KA 3075A001 - JOELHO 1,2  XAC = 417,24 OHMS
  TRANSFORMER             .57105523.05X0030A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1JNO23A                  1.069828.778132.79
 2JNO13A                   .63951.346479.674
 3X0210AX0210B             .02123.9394  13.8
  TRANSFORMER X0030A                  X0030B                                   0
 1JNO23B      
 2JNO13B      
 3X0210BX0210C
  TRANSFORMER X0030A                  X0030C                                   0
 1JNO23C      
 2JNO13C      
 3X0210CX0210A
  X0304A                    1.E6                                               0
  X0304B                    1.E6                                               0
  X0304C                    1.E6                                               0
C LT UMB - GAZUL
-1GAZ23AUMB23A             .27711.1714.00595   4.2 0 0                         0
-2GAZ23BUMB23B            .08817.49121.00935   4.2 0 0                         0
-3GAZ23CUMB23C                                                                 0
C LT UMB - CID
-1CID23AX0213A             .26791.1542.00531   7.7 0 0                         0
-2CID23BX0213B             .0824 .4809.00912   7.7 0 0                         0
-3CID23CX0213C                                                                 0
C LT Cidade Industrial - Berneck
-1CID23ABER23A             .3255 1.302.00552   6.5 0 0                         0
-2CID23BBER23B             .0977 .4883.00895   6.5 0 0                         0
-3CID23CBER23C                                                                 0
C TF A CIC 10200726
  TRANSFORMER             1.7473547.96X0031A  1.E6                             0
    0.0568492744      498.141266
        1.747324      547.955393
      25.8039045       597.76952
      101.048968      647.583646
      360.585339      846.840153
            9999
 1CID23A                  1.2696101.04132.79
 2CIN69A                  .04285 .000139.837
 3X0216AX0216B            .01543.62845  13.8
  TRANSFORMER X0031A                  X0031B                                   0
 1CID23B      
 2CIN69B      
 3X0216BX0216C
  TRANSFORMER X0031A                  X0031C                                   0
 1CID23C      
 2CIN69C      
 3X0216CX0216A
C TF B CIC 10200699
  TRANSFORMER             1.7473547.96X0032A  1.E6                             0
    0.0568492744      498.141266
        1.747324      547.955393
      25.8039045       597.76952
      101.048968      647.583646
      360.585339      846.840153
            9999
 1CID23A                  1.322599.981132.79
 2CIN69A                  .04285 .000139.837
 3X0218AX0218B            .01428.64502  13.8
  TRANSFORMER X0032A                  X0032B                                   0
 1CID23B      
 2CIN69B      
 3X0218BX0218C
  TRANSFORMER X0032A                  X0032C                                   0
 1CID23C      
 2CIN69C      
 3X0218CX0218A
  X0216A                    1.E6                                               0
  X0216B                    1.E6                                               0
  X0216C                    1.E6                                               0
  X0218A                    1.E6                                               0
  X0218B                    1.E6                                               0
  X0218C                    1.E6                                               0
  X0217A                    1.E6                                               0
  X0217B                    1.E6                                               0
  X0217C                    1.E6                                               0
C SE CIDADE INDUSTRIAL - TF-3 - 230/13,8 kV - 50 MVA
  TRANSFORMER              .1964498.14X0033A  1.E6                             0
     0.196436994      498.141266
      0.81836306      547.955393
      12.4229707       597.76952
      105.890634      647.583646
      359.060493      846.840153
            9999
 1CID23A                    2.83 107.2132.79
 2X0217AX0217B             .0306 1.157  13.8
  TRANSFORMER X0033A                  X0033B                                   0
 1CID23B      
 2X0217BX0217C
  TRANSFORMER X0033A                  X0033C                                   0
 1CID23C      
 2X0217CX0217A
  X0222A                    1.E6                                               0
  X0222B                    1.E6                                               0
  X0222C                    1.E6                                               0
C LT Bateias - Campo Comprido II
-1X0220AX0215A             .30061.5269.00571  17.6 0 0                         0
-2X0220BX0215B             .0812 .4839.00912  17.6 0 0                         0
-3X0220CX0215C                                                                 0
  X0238A                    1.E6                                               0
  X0238B                    1.E6                                               0
  X0238C                    1.E6                                               0
  X0239A                    1.E6                                               0
  X0239B                    1.E6                                               0
  X0239C                    1.E6                                               0
C TRAFO 4  Palhoça 230/138 (tap em 218kV)
  TRANSFORMER             1.4421519.35X0034A  1.E6                             0
      1.44206734       519.35497
      4.35974272      542.962014
            100.       625.96086
            9999
 1PAL23A                   .878439.621125.86
 2X0235A                   .5276  .00177.907
 3X0239AX0239B             .0111 4.133  13.8
  TRANSFORMER X0034A                  X0034B                                   0
 1PAL23B      
 2X0235B      
 3X0239BX0239C
  TRANSFORMER X0034A                  X0034C                                   0
 1PAL23C      
 2X0235C      
 3X0239CX0239A
$VINTAGE,1
C LT GAS-PAL
-1GP223APAL23A                 .361963     .966273  .006023259       124.5 0 0 0
-2GP223BPAL23B                 .107079     .515738  .008517139       124.5 0 0 0
-3GP223CPAL23C                                                                 0
$VINTAGE,0
  X0262A                    1.E6                                               0
  X0262B                    1.E6                                               0
  X0262C                    1.E6                                               0
  X0250A                    1.E6                                               0
  X0250B                    1.E6                                               0
  X0250C                    1.E6                                               0
C LT Areia - Campos Novos
-1CNO52AX0172A            .34645 1.319.00827 176.3 0 0                         0
-2CNO52BX0172B            .02533.32018.01366 176.3 0 0                         0
-3CNO52CX0172C                                                                 0
C LT Campos Novos - Blumenau
-1CNO52AX0241A            .345811.3166.00826 252.5 0 0                         0
-2CNO52BX0241B            .02533.31951 .0139 252.5 0 0                         0
-3CNO52CX0241C                                                                 0
C TRAFO 1 ITJ SATURAÇÃO TF1 - TEST REPORT XAC ESTIMADO 20%
  TRANSFORMER             .44729523.04X0035A  1.E6                             0
     0.447287054      523.044391
     0.797536183      547.951267
      1.37947368      572.858142
            100.      584.165849
            9999
 1ITJ23A                   .878427.307132.79
 2ITJ13A                   .52761.6111 79.67
 3X0250AX0250B             .01113.6716  13.8
  TRANSFORMER X0035A                  X0035B                                   0
 1ITJ23B      
 2ITJ13B      
 3X0250BX0250C
  TRANSFORMER X0035A                  X0035C                                   0
 1ITJ23C      
 2ITJ13C      
 3X0250CX0250A
  X0251A                    1.E6                                               0
  X0251B                    1.E6                                               0
  X0251C                    1.E6                                               0
C TRAFO 2 ITJ SATURAÇÃO TF1 - TEST REPORT - XAC ESTIMADO 20%
  TRANSFORMER             .44729523.04X0036A  1.E6                             0
     0.447287054      523.044391
     0.797536183      547.951267
      1.37947368      572.858142
            100.      584.165849
            9999
 1ITJ23A                   .894327.381132.79
 2ITJ13A                   .53741.5959 79.67
 3X0251AX0251B             .01123.6754  13.8
  TRANSFORMER X0036A                  X0036B                                   0
 1ITJ23B      
 2ITJ13B      
 3X0251BX0251C
  TRANSFORMER X0036A                  X0036C                                   0
 1ITJ23C      
 2ITJ13C      
 3X0251CX0251A
C LT Gaspar 2 - Biguacu
-1X0315ABIG52A            .347191.3125.00852   75. 0 0                         0
-2X0315BBIG52B            .01842.32289.01365   75. 0 0                         0
-3X0315CBIG52C                                                                 0
C TF2 XAN - XAC 32 %
  TRANSFORMER             2.7197533.66X0037A  1.E6                             0
      2.71974448      533.657245
      3.72220227      557.903234
            100.      590.386433
            9999
 1ITJ23A                   .7544  75.7132.08
 2ITJ13A                   .7051 .000179.674
 3X0252AX0252B             .03421.2906  13.8
  TRANSFORMER X0037A                  X0037B                                   0
 1ITJ23B      
 2ITJ13B      
 3X0252BX0252C
  TRANSFORMER X0037A                  X0037C                                   0
 1ITJ23C      
 2ITJ13C      
 3X0252CX0252A
  X0252A                    1.E6                                               0
  X0252B                    1.E6                                               0
  X0252C                    1.E6                                               0
  X0253A                    1.E6                                               0
  X0253B                    1.E6                                               0
  X0253C                    1.E6                                               0
C TRAFO 3 ITJ - SATURAÇÃO TEST REPORT XAC - TEST REPORT 262 OHMS
  TRANSFORMER              .7412523.04X0038A  1.E6                             0
     0.193603131      473.230639
     0.416960919      498.137515
     0.741198414      523.044391
      1.33103544      547.951267
      2.15818284      572.858142
            100.      632.030641
            9999
 1ITJ23A                   .967633.999132.79
 2ITJ13A                   .4918  .001 79.67
 3X0253AX0253B             .0211 3.887  13.8
  TRANSFORMER X0038A                  X0038B                                   0
 1ITJ23B      
 2ITJ13B      
 3X0253BX0253C
  TRANSFORMER X0038A                  X0038C                                   0
 1ITJ23C      
 2ITJ13C      
 3X0253CX0253A
C SE CIDADE INDUSTRIAL - TF-4 - 230/13,8 kV - 50 MVA
  TRANSFORMER              .1964498.14X0044A  1.E6                             0
     0.196436994      498.141266
      0.81836306      547.955393
      12.4229707       597.76952
      105.890634      647.583646
      359.060493      846.840153
            9999
 1CID23A                   2.936  108.132.79
 2X0222AX0222B             .0317 1.166  13.8
  TRANSFORMER X0044A                  X0044B                                   0
 1CID23B      
 2X0222BX0222C
  TRANSFORMER X0044A                  X0044C                                   0
 1CID23C      
 2X0222CX0222A
C LT Biguaçu - Campos Novos (SEC ABDON)
-1ABD52AX0163A             .34261.3643.00788 234.7 0 0                         0
-2ABD52BX0163B             .0182 .2985.01473 234.7 0 0                         0
-3ABD52CX0163C                                                                 0
C LT 230 Joinviile Norte - Joinville Sul --- Params identicos a antiga JNO-JOI
-1X0362AX0181A            .479821.3375.00602  5.04 0 0                         0
-2X0362BX0181B            .10022.51431.00875  5.04 0 0                         0
-3X0362CX0181C                                                                 0
C LT 230 Joinviile Sul - Joinville Norte --- Params identicos a antiga BLU-JNO
-1JNOA  X0177A            .406511.1992.00613  18.5 0 0                         0
-2JNOB  X0177B            .09994.51243.00857  18.5 0 0                         0
-3JNOC  X0177C                                                                 0
C CURITIBA TRAFO I - MITSUBISHI - TAP 500 KV
  TRANSFORMER             1.28651191.2X0045A  1.E6                             0
      1.28651161      1191.20289
      1.87307653      1245.34848
      9.30106384      1289.18063
      30.3987761      1360.34341
            100.      1411.89956
            9999
 1CBA52A                   .2472  11.4288.68
 2CBA23A                   .11994.3695132.79
 3T_TF1AT_TF1B             .0027.25475  13.8
  TRANSFORMER X0045A                  X0045B                                   0
 1CBA52B      
 2CBA23B      
 3T_TF1BT_TF1C
  TRANSFORMER X0045A                  X0045C                                   0
 1CBA52C      
 2CBA23C      
 3T_TF1CT_TF1A
C CBA III- ABB -Lado 500kV
  TRANSFORMER             2.63291191.2X0046A  1.E6                             0
      2.63290586      1191.20289
      47.5738158      1245.34848
      152.111544      1299.49406
      492.842063      1451.64087
            9999
 1CBA52A                    .475  29.5288.68
 2X0228A                  .06348 .0529132.79
 3X0206AX0206B             .00791.2929  13.8
  TRANSFORMER X0046A                  X0046B                                   0
 1CBA52B      
 2X0228B      
 3X0206BX0206C
  TRANSFORMER X0046A                  X0046C                                   0
 1CBA52C      
 2X0228C      
 3X0206CX0206A
  X0322A                    1.E6                                               0
  X0322B                    1.E6                                               0
  X0322C                    1.E6                                               0
C BATEIAS TRAFO ATE TAP 525 KV - 303.11
  TRANSFORMER              11.151193.9X0048A  1.E6                             0
      11.1500588      1193.91509
      16.0294469      1250.76819
      48.8185746      1307.62129
      144.302634      1364.47439
      1634.55554      2046.71159
            9999
 1SD252A                   .496142.446  293.
 2X0323A                   .0635 .0001132.79
 3X0322AX0322B             .00791.2712  13.8
  TRANSFORMER X0048A                  X0048B                                   0
 1SD252B      
 2X0323B      
 3X0322BX0322C
  TRANSFORMER X0048A                  X0048C                                   0
 1SD252C      
 2X0323C      
 3X0322CX0322A
C LT 138 Blumenau2 - Malwee - DADOS CURTO
51BL213AX0273A            .05237   .21767292
52BL213BX0273B            .01904     .057132
53BL213CX0273C
C LT 230kV Umabrá - Curitiba Sul
-1UMB23ACBS23A             .2807 1.163.00579   9.8 0 0                         0
-2UMB23BCBS23B             .0901 .4858.00897   9.8 0 0                         0
-3UMB23CCBS23C                                                                 0
C TRAFO 2  Biguaçu 525/230/13,8 
  TRANSFORMER             2.92211193.9X0052A  1.E6                             0
    2.9221226638    1193.9150938
    8.0985281106    1250.7681935
     17.71873195    1307.6212932
            100.    1351.8277273
            9999
 1X0234A                   .519678.829303.11
 2BIG23A                   .1405 .0001132.79
 3X0269AX0269B             .06341.8933  13.8
  TRANSFORMER X0052A                  X0052B                                   0
 1X0234B      
 2BIG23B      
 3X0269BX0269C
  TRANSFORMER X0052A                  X0052C                                   0
 1X0234C      
 2BIG23C      
 3X0269CX0269A
  X0269A                    1.E6                                               0
  X0269B                    1.E6                                               0
  X0269C                    1.E6                                               0
  X0270A                    1.E6                                               0
  X0270B                    1.E6                                               0
  X0270C                    1.E6                                               0
C TRAFO 5  Biguaçu 230/138/13,8KV
  TRANSFORMER               .804547.95X0054A  1.E6                             0
     0.803980593      547.951267
      1.66179694      572.858142
            100.         591.445
            9999
 1X0053A                   .952716.912132.79
 2BIG13A                   .59175.593279.674
 3X0270AX0270B             .0471   3.9  13.8
  TRANSFORMER X0054A                  X0054B                                   0
 1X0053B      
 2BIG13B      
 3X0270BX0270C
  TRANSFORMER X0054A                  X0054C                                   0
 1X0053C      
 2BIG13C      
 3X0270CX0270A
  X0271A                    1.E6                                               0
  X0271B                    1.E6                                               0
  X0271C                    1.E6                                               0
C TRAFO 6  Biguaçu 230/138/13,8KV
  TRANSFORMER             .79582547.95X0055A  1.E6                             0
     0.795820997      547.951267
      1.35539378      572.858142
            100.         588.754
            9999
 1BIG23A                   .950827.418132.79
 2BIG13A                   .58151.833979.674
 3X0271AX0271B             .04713.8037  13.8
  TRANSFORMER X0055A                  X0055B                                   0
 1BIG23B      
 2BIG13B      
 3X0271BX0271C
  TRANSFORMER X0055A                  X0055C                                   0
 1BIG23C      
 2BIG13C      
 3X0271CX0271A
C TRAFO 1  Biguaçu 525/230/13,8
  TRANSFORMER             2.66511193.9X0056A  1.E6                             0
    2.6650827782    1193.9150938
    6.3217485423    1250.7681935
    10.010424558    1273.5094334
            100.    1302.1788948
            9999
 1X0233A                   .534553.719303.11
 2BIG23A                   .1347 .0001132.79
 3X0272AX0272B             .0181 1.694  13.8
  TRANSFORMER X0056A                  X0056B                                   0
 1X0233B      
 2BIG23B      
 3X0272BX0272C
  TRANSFORMER X0056A                  X0056C                                   0
 1X0233C      
 2BIG23C      
 3X0272CX0272A
  X0272A                    1.E6                                               0
  X0272B                    1.E6                                               0
  X0272C                    1.E6                                               0
C LT Blumenau - Blumenau 2  dados do aspen
51BL213ABLU13A            .45706    1.828224
52BL213BBLU13B            .11426     .533232
53BL213CBLU13C
C LT Blumenau - Blumenau 2  dados do aspen
51BL213ABLU13A             .3999       1.847
52BL213BBLU13B             .1524       .5332
53BL213CBLU13C
$VINTAGE,1
C LT BIG-JLB circuito simples
-1X0280AX0276A              .397151976 1.160289412  .005962446        98.7 0 0 0
-2X0280BX0276B              .100601114  .518227052  .008453296        98.7 0 0 0
-3X0280CX0276C                                                                 0
C LT JLB-PAL
-1X0276APAL23A              .355385078 1.096115911  .006023259       121.3 0 0 0
-2X0276BPAL23B              .100915581  .518184501  .008517139       121.3 0 0 0
-3X0276CPAL23C                                                                 0
$VINTAGE,0
  X0278A                    1.E6                                               0
  X0278B                    1.E6                                               0
  X0278C                    1.E6                                               0
C TRAFO GASPAR 2 (JOELHO 1,15 PU E XAC 31 %)
  TRANSFORMER               .804547.95X0057A  1.E6                             0
     0.184383458      448.323764
     0.257242685      498.137515
     0.803980593      547.951267
      1.66179694      572.858142
            100.         591.445
            9999
 1GP223A                  .9151740.733132.79
 2GP213A                  .59227 .000179.674
 3X0278AX0278B             .04713.6707  13.8
  TRANSFORMER X0057A                  X0057B                                   0
 1GP223B      
 2GP213B      
 3X0278BX0278C
  TRANSFORMER X0057A                  X0057C                                   0
 1GP223C      
 2GP213C      
 3X0278CX0278A
  X0279A                    1.E6                                               0
  X0279B                    1.E6                                               0
  X0279C                    1.E6                                               0
C TRAFO GASPAR 2 (JOELHO 1,15 PU E XAC 31 %)
  TRANSFORMER               .804547.95X0058A  1.E6                             0
     0.184383458      448.323764
     0.257242685      498.137515
     0.803980593      547.951267
      1.66179694      572.858142
            100.         591.445
            9999
 1GP223A                  .9151740.733132.79
 2GP213A                  .59227 .000179.674
 3X0279AX0279B             .04713.6707  13.8
  TRANSFORMER X0058A                  X0058B                                   0
 1GP223B      
 2GP213B      
 3X0279BX0279C
  TRANSFORMER X0058A                  X0058C                                   0
 1GP223C      
 2GP213C      
 3X0279CX0279A
C LT JOI 4 - E. DOHLER
1 X0063AJOQ13A            0.25610.98840.0111
2 X0063BJOQ13B            0.11970.3715-0.0020.25610.98840.0111
3 X0063CJOQ13C            0.11970.3715-0.0020.11970.3715-0.0020.25610.98840.0111
  X0285A                    1.E6                                               0
  X0285B                    1.E6                                               0
  X0285C                    1.E6                                               0
C TF525/230kV CURITIBA LESTE DADO COPEL 
  TRANSFORMER              3.6581193.8X0065A  1.E6                             0
           3.658        1193.875
          10.217        1250.726
          17.897        1307.578
          53.195        1320.718
         423.985        1458.685
            9999
 1CLE52A                   .4961 42.45303.11
 2CLE23A                   .0635 .0001132.79
 3X0285AX0285B             .0236 1.271  13.8
  TRANSFORMER X0065A                  X0065B                                   0
 1CLE52B      
 2CLE23B      
 3X0285BX0285C
  TRANSFORMER X0065A                  X0065C                                   0
 1CLE52C      
 2CLE23C      
 3X0285CX0285A
C LT Curitiba - Curitiba Leste
-1CBA52AX0286A             .3024 1.141 .0083   35. 0 0                         0
-2CBA52BX0286B             .0173 .2575.01366   35. 0 0                         0
-3CBA52CX0286C                                                                 0
C LT Uberaba - Curitiba Leste
-1X0169AX0212A             .3439 1.478.00543   20. 0 0                         0
-2X0169BX0212B             .0985  .502.00875   20. 0 0                         0
-3X0169CX0212C                                                                 0
C LT Umbara - Santa Quitéria
-1X0168AUMB23A             .3742 1.414.00602 24.73 0 0                         0
-2X0168BUMB23B             .1032 .5187 .0085 24.73 0 0                         0
-3X0168CUMB23C                                                                 0
C TF 230/138 Areia - IDÊNTICO AO TF 1 DE JNO
  TRANSFORMER             .57105523.05X0066A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1ARE23A                   .978327.894132.79
 2X0219A                   .6034 1.71479.674
 3X0304AX0304B             .0166   3.8  13.8
  TRANSFORMER X0066A                  X0066B                                   0
 1ARE23B      
 2X0219B      
 3X0304BX0304C
  TRANSFORMER X0066A                  X0066C                                   0
 1ARE23C      
 2X0219C      
 3X0304CX0304A
C LT Bateias - Campo Comprido I
-1X0220AX0215A             .29461.5329.00556  17.6 0 0                         0
-2X0220BX0215B             .0812 .4839.00908  17.6 0 0                         0
-3X0220CX0215C                                                                 0
C LT Uberaba - S. J. Pinhais
-1X0169AX0180A             .31121.1669.00582  10.2 0 0                         0
-2X0169BX0180B             .0985 .4875.00897  10.2 0 0                         0
-3X0169CX0180C                                                                 0
  X0305A                    1.E6                                               0
  X0305B                    1.E6                                               0
  X0305C                    1.E6                                               0
C LT Areia - S. Segredo
-1X0330AARE52A            .14049.81715.00835  56.7 0 0                         0
-2X0330BARE52B            .02528.31792.01366  56.7 0 0                         0
-3X0330CARE52C                                                                 0
C LT Biguaçu - Campos Novos (SEC ABDON)
-1CNO52AABD52A             .34261.3643.00788  34.7 0 0                         0
-2CNO52BABD52B             .0182 .2985.01473  34.7 0 0                         0
-3CNO52CABD52C                                                                 0
C LT Bateias - Campo Comprido III
-1X0220AX0215A             .3006 1.061.00601  17.6 0 0                         0
-2X0220BX0215B             .1022  .511.00856  17.6 0 0                         0
-3X0220CX0215C                                                                 0
$VINTAGE,1
C LT Biguaçu-BiguaçuCELESC
-1BIG13AX0326A                  .54648     1.73466  .005753025          4. 0 0 0
-2BIG13BX0326B                  .19665      .49059   .00953791          4. 0 0 0
-3BIG13CX0326C                                                                 0
$VINTAGE,0
  X0290A                    1.E6                                               0
  X0290B                    1.E6                                               0
  X0290C                    1.E6                                               0
  X0291A                    1.E6                                               0
  X0291B                    1.E6                                               0
  X0291C                    1.E6                                               0
  X0292A                    1.E6                                               0
  X0292B                    1.E6                                               0
  X0292C                    1.E6                                               0
C BATEIAS BTFA - COPEL - TAP 525 KV
  TRANSFORMER             2.84031193.9X0067A  1.E6                             0
      2.84028311      1193.91115
      4.16741954      1250.76407
      11.1599459      1364.46989
       752.36951      1705.58736
      1044.29494      1819.29319
            9999
 1X0166A                   .2756 38.31303.11
 2X0220A                   .0529 .0001132.79
 3X0291AX0291B             .0006 .2337  13.8
  TRANSFORMER X0067A                  X0067B                                   0
 1X0166B      
 2X0220B      
 3X0291BX0291C
  TRANSFORMER X0067A                  X0067C                                   0
 1X0166C      
 2X0220C      
 3X0291CX0291A
C BATEIAS TRAFO COPEL - TAP 525 KV - TAP MOD
  TRANSFORMER              6.2251455.4X0068A  1.E6                             0
       6.2249677      1455.43455
      209.064974      1591.88154
      1321.41742      2046.70484
            9999
 1BAT50A                        33.075303.11
 2X0220A                   .0529 .0529132.79
 3X0290AX0290B            .00076 .2474  13.8
  TRANSFORMER X0068A                  X0068B                                   0
 1BAT50B      
 2X0220B      
 3X0290BX0290C
  TRANSFORMER X0068A                  X0068C                                   0
 1BAT50C      
 2X0220C      
 3X0290CX0290A
C BATEIAS TRAFO ATE TAP 525 KV
  TRANSFORMER              11.151193.9X0069A  1.E6                             0
      11.1500588      1193.91509
      16.0294469      1250.76819
      48.8185746      1307.62129
      144.302634      1364.47439
      1634.55554      2046.71159
            9999
 1BAT50A                   .496142.446303.11
 2X0220A                   .0635 .0001132.79
 3X0292AX0292B             .00791.2712  13.8
  TRANSFORMER X0069A                  X0069B                                   0
 1BAT50B      
 2X0220B      
 3X0292BX0292C
  TRANSFORMER X0069A                  X0069C                                   0
 1BAT50C      
 2X0220C      
 3X0292CX0292A
C LT GRALHA AZUL - CISA
-1CIS23AGAZ23A             .25911.1444.00517   4.9 0 0                         0
-2CIS23BGAZ23B             .0756  .475.00911   4.9 0 0                         0
-3CIS23CGAZ23C                                                                 0
C TF 230/138 Areia - IDÊNTICO AO TF 1 DE JNO
  TRANSFORMER             .57105523.05X0070A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1ARE23A                   .978327.894132.79
 2X0219A                   .6034 1.71479.674
 3X0305AX0305B             .0166   3.8  13.8
  TRANSFORMER X0070A                  X0070B                                   0
 1ARE23B      
 2X0219B      
 3X0305BX0305C
  TRANSFORMER X0070A                  X0070C                                   0
 1ARE23C      
 2X0219C      
 3X0305CX0305A
        X0071A             9999.                                               0
        X0071A             9999.                                               0
        X0071A             9999.                                               0
        X0075A             9999.                                               0
        X0075A             9999.                                               0
        X0075A             9999.                                               0
        X0077A             9999.                                               0
        X0077A             9999.                                               0
        X0077A             9999.                                               0
        X0073A             9999.                                               0
        X0073A             9999.                                               0
        X0073A             9999.                                               0
C LT 230kV Uberaba - Curitiba Sul
-1X0169ACBS23A             .2844 1.163.00579  35.4 0 0                         0
-2X0169BCBS23B             .1009 .4892.00897  35.4 0 0                         0
-3X0169CCBS23C                                                                 0
C LT E. DOHLER - E. WETZEL
1 X0079AX0063A            0.2536 0.782 0.009
2 X0079BX0063B            0.10450.2754-0.0010.2536 0.782 0.009
3 X0079CX0063C            0.10450.2754-0.0010.10450.2754-0.0010.2536 0.782 0.009
C LT E. WETZEL - COMPARTILHADA
1 X0080AX0079A            0.2536 0.782 0.009
2 X0080BX0079B            0.10450.2754-0.0010.2536 0.782 0.009
3 X0080CX0079C            0.10450.2754-0.0010.10450.2754-0.0010.2536 0.782 0.009
C LT COMPARTILHADA - J. PERINI
1 JOP13AX0080A            0.50721.88920.0216
2 JOP13BX0080B            0.24060.6894-0.0040.50721.88920.0216
3 JOP13CX0080C            0.24060.6894-0.0040.24060.6894-0.0040.50721.88920.0216
C LT Blumenau - Blumenau 2  dados do aspen
51BL213ABLU13A             .3999       1.847
52BL213BBLU13B             .1524       .5332
53BL213CBLU13C
C LT Blumenau - Blumenau 2  dados do aspen
51BL213ABLU13A            .45706    1.828224
52BL213BBLU13B            .11426     .533232
53BL213CBLU13C
C TF7 - curva de saturação vista pelo lado de alta (230kV) - ENSAIADO
  TRANSFORMER             .53707523.04X0081A  1.E5                             0
     0.537068427    523.04439085
    0.8603832779     547.9512666
    1.4714002861    572.85814236
            100.    669.50630491
            9999
 1BIG23A                     .9628.338132.79
 2BIG13A                   .6019 1.556 79.67
 3X0262AX0262B             .0165 3.836  13.8
  TRANSFORMER X0081A                  X0081B                                   0
 1BIG23B      
 2BIG13B      
 3X0262BX0262C
  TRANSFORMER X0081A                  X0081C                                   0
 1BIG23C      
 2BIG13C      
 3X0262CX0262A
  X0294A                    1.E6                                               0
  X0294B                    1.E6                                               0
  X0294C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0083A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1PIR13A                  10.512120.1979.674
 2X0296A                   .0001  .001 7.967
 3X0295AX0295B            .01625 .1856  4.16
  TRANSFORMER X0083A                  X0083B                                   0
 1PIR13B      
 2X0296B      
 3X0295BX0295C
  TRANSFORMER X0083A                  X0083C                                   0
 1PIR13C      
 2X0296C      
 3X0295CX0295A
  X0295A                    1.E6                                               0
  X0295B                    1.E6                                               0
  X0295C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0084A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1PIR13A                  10.512120.1979.674
 2X0298A                   .0001  .001 7.967
 3X0297AX0297B            .01625 .1856  4.16
  TRANSFORMER X0084A                  X0084B                                   0
 1PIR13B      
 2X0298B      
 3X0297BX0297C
  TRANSFORMER X0084A                  X0084C                                   0
 1PIR13C      
 2X0298C      
 3X0297CX0297A
  X0297A                    1.E6                                               0
  X0297B                    1.E6                                               0
  X0297C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0085A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1JOP13A                  10.512120.1979.674
 2X0301A                   .0001  .001 7.967
 3X0300AX0300B            .01625 .1856  4.16
  TRANSFORMER X0085A                  X0085B                                   0
 1JOP13B      
 2X0301B      
 3X0300BX0300C
  TRANSFORMER X0085A                  X0085C                                   0
 1JOP13C      
 2X0301C      
 3X0300CX0300A
  X0300A                    1.E6                                               0
  X0300B                    1.E6                                               0
  X0300C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0086A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1GVA13A                  10.512120.1979.674
 2X0303A                   .0001  .001 7.967
 3X0302AX0302B            .01625 .1856  4.16
  TRANSFORMER X0086A                  X0086B                                   0
 1GVA13B      
 2X0303B      
 3X0302BX0302C
  TRANSFORMER X0086A                  X0086C                                   0
 1GVA13C      
 2X0303C      
 3X0302CX0302A
  X0302A                    1.E6                                               0
  X0302B                    1.E6                                               0
  X0302C                    1.E6                                               0
  X0301A                    1.E6                                               0
  X0301B                    1.E6                                               0
  X0301C                    1.E6                                               0
  X0303A                    1.E6                                               0
  X0303B                    1.E6                                               0
  X0303C                    1.E6                                               0
  X0299A                    1.E6                                               0
  X0299B                    1.E6                                               0
  X0299C                    1.E6                                               0
  X0296A                    1.E6                                               0
  X0296B                    1.E6                                               0
  X0296C                    1.E6                                               0
  X0298A                    1.E6                                               0
  X0298B                    1.E6                                               0
  X0298C                    1.E6                                               0
C TRAFO 2  Biguaçu 525/230/13,8 
  TRANSFORMER             2.92211193.9X0087A  1.E6                             0
    2.9221226638    1193.9150938
    8.0985281106    1250.7681935
     17.71873195    1307.6212932
            100.    1351.8277273
            9999
 1X0307A                   .519678.829303.11
 2BIG23A                   .1405 .0001132.79
 3X0306AX0306B             .06341.8933  13.8
  TRANSFORMER X0087A                  X0087B                                   0
 1X0307B      
 2BIG23B      
 3X0306BX0306C
  TRANSFORMER X0087A                  X0087C                                   0
 1X0307C      
 2BIG23C      
 3X0306CX0306A
  X0306A                    1.E6                                               0
  X0306B                    1.E6                                               0
  X0306C                    1.E6                                               0
  X0308A                    1.E6                                               0
  X0308B                    1.E6                                               0
  X0308C                    1.E6                                               0
C TF7 - curva de saturação vista pelo lado de alta (230kV) - ENSAIADO
  TRANSFORMER             .53707523.04X0088A  1.E5                             0
    0.1970250087    448.32376358
    0.2442480762    473.23063934
    0.3492363326    498.13751509
     0.537068427    523.04439085
    0.8603832779     547.9512666
    1.4714002861    572.85814236
            100.    669.50630491
            9999
 1BIG23A                     .9628.338132.79
 2BIG13A                   .6019 1.556 79.67
 3X0308AX0308B             .0165 3.836  13.8
  TRANSFORMER X0088A                  X0088B                                   0
 1BIG23B      
 2BIG13B      
 3X0308BX0308C
  TRANSFORMER X0088A                  X0088C                                   0
 1BIG23C      
 2BIG13C      
 3X0308CX0308A
  X0309A                    1.E6                                               0
  X0309B                    1.E6                                               0
  X0309C                    1.E6                                               0
C TRAFO GASPAR 2 (JOELHO 1,15 PU E XAC 31 %)
  TRANSFORMER               .804547.95X0089A  1.E6                             0
     0.184383458      448.323764
     0.257242685      498.137515
     0.803980593      547.951267
      1.66179694      572.858142
            100.         591.445
            9999
 1GP223A                  .9151740.733132.79
 2GP213A                  .59227 .000179.674
 3X0309AX0309B             .04713.6707  13.8
  TRANSFORMER X0089A                  X0089B                                   0
 1GP223B      
 2GP213B      
 3X0309BX0309C
  TRANSFORMER X0089A                  X0089C                                   0
 1GP223C      
 2GP213C      
 3X0309CX0309A
  X0310A                    1.E6                                               0
  X0310B                    1.E6                                               0
  X0310C                    1.E6                                               0
C TRAFO GASPAR 2 (JOELHO 1,15 PU E XAC 31 %) 
  TRANSFORMER               .804547.95X0090A  1.E6                             0
     0.184383458      448.323764
     0.257242685      498.137515
     0.803980593      547.951267
      1.66179694      572.858142
            100.         591.445
            9999
 1GP223A                  .9151740.733132.79
 2GP213A                  .59227 .000179.674
 3X0310AX0310B             .04713.6707  13.8
  TRANSFORMER X0090A                  X0090B                                   0
 1GP223B      
 2GP213B      
 3X0310BX0310C
  TRANSFORMER X0090A                  X0090C                                   0
 1GP223C      
 2GP213C      
 3X0310CX0310A
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu 132.79
  TRANSFORMER             1.54741193.9X0091A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1GP252A                    .441 62.57303.11
 2GP223A                   .1323 1.E-6  136.
 3X0312AX0312B              .0331.9118  13.8
  TRANSFORMER X0091A                  X0091B                                   3
 1GP252B      
 2GP223B      
 3X0312BX0312C
  TRANSFORMER X0091A                  X0091C                                   3
 1GP252C      
 2GP223C      
 3X0312CX0312A
  X0312A                    1.E6                                               0
  X0312B                    1.E6                                               0
  X0312C                    1.E6                                               0
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu
  TRANSFORMER             1.54741193.9X0092A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1GP252A                    .441 62.57303.11
 2GP223A                   .1323 1.E-6  136.
 3X0313AX0313B              .0331.9118  13.8
  TRANSFORMER X0092A                  X0092B                                   3
 1GP252B      
 2GP223B      
 3X0313BX0313C
  TRANSFORMER X0092A                  X0092C                                   3
 1GP252C      
 2GP223C      
 3X0313CX0313A
  X0313A                    1.E6                                               0
  X0313B                    1.E6                                               0
  X0313C                    1.E6                                               0
98GP252A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98GP252B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98GP252C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98GP252A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98GP252B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98GP252C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
C LT Blumenau - Gaspar 2
-1X0240AX0314A            .347191.3125.00852 16.75 0 0                         0
-2X0240BX0314B            .01842.32289.01365 16.75 0 0                         0
-3X0240CX0314C                                                                 0
C LT Blumenau - Gaspar 2
-1X0317AX0318A            .34633 1.319 .0083  1.72 0 0                         0
-2X0317BX0318B            .02536.32016.01366  1.72 0 0                         0
-3X0317CX0318C                                                                 0
C LT Curitiba - Joinville Sul
-1X0231AX0164A            .34633 1.319 .0083 115.2 0 0                         0
-2X0231BX0164B            .02536.32016.01366 115.2 0 0                         0
-3X0231CX0164C                                                                 0
  X0321A                    1.E6                                               0
  X0321B                    1.E6                                               0
  X0321C                    1.E6                                               0
  X0417A                    1.E6                                               0
  X0417B                    1.E6                                               0
  X0417C                    1.E6                                               0
  X0324A                    1.E6                                               0
  X0324B                    1.E6                                               0
  X0324C                    1.E6                                               0
C BATEIAS TRAFO ATE TAP 525 KV
  TRANSFORMER              11.151193.9X0093A  1.E6                             0
      11.1500588      1193.91509
      16.0294469      1250.76819
      48.8185746      1307.62129
      144.302634      1364.47439
      1634.55554      2046.71159
            9999
 1SD252A                   .496142.446  293.
 2X0323A                   .0635 .0001132.79
 3X0324AX0324B             .00791.2712  13.8
  TRANSFORMER X0093A                  X0093B                                   0
 1SD252B      
 2X0323B      
 3X0324BX0324C
  TRANSFORMER X0093A                  X0093C                                   0
 1SD252C      
 2X0323C      
 3X0324CX0324A
C LT 69 Umbara - Picond - DADOS DO CURTO
51UMB69AX0418A            1.3521    5.470389
52UMB69BX0418B            .43325    1.928205
53UMB69CX0418C
C LT 69 Picond - Araucaria - DADOS DO CURTO
51ARA69AX0418A            1.3855    5.308515
52ARA69BX0418B            .43801    1.932966
53ARA69CX0418C
C LT Abdon - Campos Novos C2 - Dados idênticos ao C1
-1CNO52AABD52A             .34261.3643.00788  34.7 0 0                         0
-2CNO52BABD52B             .0182 .2985.01473  34.7 0 0                         0
-3CNO52CABD52C                                                                 0
C LT 525 S. Segredo - U. Ney Braga - DADOS DA BASE DE CURTO
51X0331ASSE52A            .27563    1.378125
52X0331BSSE52B                        .55125
53X0331CSSE52C
C LT 525 S. Segredo - U. Ney Braga - DADOS DA BASE DE CURTO
51X0331ASSE52A            .27563    1.378125
52X0331BSSE52B                        .55125
53X0331CSSE52C
C LT 525 S. Segredo - U. Ney Braga - DADOS DA BASE DE CURTO
51X0331ASSE52A            .27563    1.378125
52X0331BSSE52B                        .55125
53X0331CSSE52C
C LT 525 S. Segredo - U. Ney Braga - DADOS DA BASE DE CURTO
51X0331ASSE52A            .27563    1.378125
52X0331BSSE52B                        .55125
53X0331CSSE52C
C LT 525 Areia - GBM C1
-1ARE52AGBM52A            .198351.4425.00741  10.7 0 0                         0
-2ARE52BGBM52B            .02576.31942 .0136  10.7 0 0                         0
-3ARE52CGBM52C                                                                 0
C LT 525 Areia - GBM C2
-1ARE52AGBM52A            .199761.4439.00741  10.9 0 0                         0
-2ARE52BGBM52B            .02529.32114 .0136  10.9 0 0                         0
-3ARE52CGBM52C                                                                 0
C LT S. Santiago - Ivaiporã C2
-1X0335AX0338A            .359131.3581.00861  168. 0 0                         0
-2X0335BX0338B             .0187.33141.01337  168. 0 0                         0
-3X0335CX0338C                                                                 0
C LT Londrina - Ivaiporã C2
-1LON52AX0333A            .298671.0368.00942  122. 0 0                         0
-2LON52BX0333B            .01941.32872.01352  122. 0 0                         0
-3LON52CX0333C                                                                 0
C LT 525 Areia - Ivaiporã
-1X0332AARE52A            .346841.3208.00828  173. 0 0                         0
-2X0332BARE52B            .02533.32055.01367  173. 0 0                         0
-3X0332CARE52C                                                                 0
C LT Ivaiporã - Cascavel Oeste
-1X0334AIVP52A            .373081.3481.00872  204. 0 0                         0
-2X0334BIVP52B            .02755.33224.01321  204. 0 0                         0
-3X0334CIVP52C                                                                 0
C LT S. Santiago - Ivaiporã C1
-1X0335AX0336A            .34659 1.319.00827  167. 0 0                         0
-2X0335BX0336B            .02542.32019.01366  167. 0 0                         0
-3X0335CX0336C                                                                 0
C LT Londrina - Ivaiporã C1
-1LON52AX0337A             .34661.3191.00827  120. 0 0                         0
-2LON52BX0337B            .02527.32018.01366  120. 0 0                         0
-3LON52CX0337C                                                                 0
C LT S. Segredo - S. Santiago
-1X0335AX0339A            .14032.81594.00833  60.5 0 0                         0
-2X0335BX0339B            .02551.31754.01364  60.5 0 0                         0
-3X0335CX0339C                                                                 0
C LT 525 Ivaiporã - P. Grossa C2 - PARAMS IDENTICOS A AREIA - IVAIPORA
-1IVP52AX0342A            .346841.3208.00828  170. 0 0                         0
-2IVP52BX0342B            .02533.32055.01367  170. 0 0                         0
-3IVP52CX0342C                                                                 0
C LT 525 Bateias - P. Grossa C1 - PARAMS IDENTICOS A AREIA - IVAIPORA
-1X0340ABAT50A            .346841.3208.00828   95. 0 0                         0
-2X0340BBAT50B            .02533.32055.01367   95. 0 0                         0
-3X0340CBAT50C                                                                 0
C LT 525 Bateias - P. Grossa C2 - PARAMS IDENTICOS A AREIA - IVAIPORA
-1X0340ABAT50A            .346841.3208.00828   95. 0 0                         0
-2X0340BBAT50B            .02533.32055.01367   95. 0 0                         0
-3X0340CBAT50C                                                                 0
C LT Areia - S. Osório C1
-1X0348AARE23A            .499761.4598.00615  161. 0 0                         0
-2X0348BARE23B            .10005.51711.00845  161. 0 0                         0
-3X0348CARE23C                                                                 0
C LT 230 Areia - Guar. do Oeste C1 == PARAMS/km DA LT AREIA - S. MATEUS
-1X0349AARE23A            .350491.6023.00632   68. 0 0                         0
-2X0349BARE23B            .10022.51883.00844   68. 0 0                         0
-3X0349CARE23C                                                                 0
C LT 230 Areia - U. da Vitoria N. == PARAMS/km DA LT AREIA - S. MATEUS
-1X0351AX0293A            .350491.6023.00632  100. 0 0                         0
-2X0351BX0293B            .10022.51883.00844  100. 0 0                         0
-3X0351CX0293C                                                                 0
C LT 230 Areia - Guar. do Oeste C2 == SECC da AREIA - P. G. Norte
-1X0349AARE23A            .448171.5625.00609  182. 0 0                         0
-2X0349BARE23B            .10002.51766.00845  182. 0 0                         0
-3X0349CARE23C                                                                 0
C LT 230 S. Mateus do Sul - U. da Vitoria N. == PARAMS/km DA LT AREIA - S.MATEUS
-1X0293AX0205A            .350491.6023.00632   98. 0 0                         0
-2X0293BX0205B            .10022.51883.00844   98. 0 0                         0
-3X0293CX0205C                                                                 0
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu
  TRANSFORMER             1.54741193.9X0094A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1JSU52A                    .441 62.57303.11
 2X0352A                   .1323 1.E-6132.79
 3X0353AX0353B              .0331.9118  13.8
  TRANSFORMER X0094A                  X0094B                                   3
 1JSU52B      
 2X0352B      
 3X0353BX0353C
  TRANSFORMER X0094A                  X0094C                                   3
 1JSU52C      
 2X0352C      
 3X0353CX0353A
  X0353A                    1.E6                                               0
  X0353B                    1.E6                                               0
  X0353C                    1.E6                                               0
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu
  TRANSFORMER             1.54741193.9X0095A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1JSU52A                    .441 62.57303.11
 2X0354A                   .1323 1.E-6132.79
 3X0355AX0355B              .0331.9118  13.8
  TRANSFORMER X0095A                  X0095B                                   3
 1JSU52B      
 2X0354B      
 3X0355BX0355C
  TRANSFORMER X0095A                  X0095C                                   3
 1JSU52C      
 2X0354C      
 3X0355CX0355A
  X0355A                    1.E6                                               0
  X0355B                    1.E6                                               0
  X0355C                    1.E6                                               0
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu
  TRANSFORMER             1.54741193.9X0096A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1JSU52A                    .441 62.57303.11
 2X0356A                   .1323 1.E-6132.79
 3X0357AX0357B              .0331.9118  13.8
  TRANSFORMER X0096A                  X0096B                                   3
 1JSU52B      
 2X0356B      
 3X0357BX0357C
  TRANSFORMER X0096A                  X0096C                                   3
 1JSU52C      
 2X0356C      
 3X0357CX0357A
  X0357A                    1.E6                                               0
  X0357B                    1.E6                                               0
  X0357C                    1.E6                                               0
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0098A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1JSU23A                   .637435.708132.79
 2X0097A                   .4166 1.E-679.674
 3X0287AX0287B             .0098 .7644  13.8
  TRANSFORMER X0098A                  X0098B                                   3
 1JSU23B      
 2X0097B      
 3X0287BX0287C
  TRANSFORMER X0098A                  X0098C                                   3
 1JSU23C      
 2X0097C      
 3X0287CX0287A
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0100A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1JSU23A                   .637435.708132.79
 2X0099A                   .4166 1.E-679.674
 3X0359AX0359B             .0098 .7644  13.8
  TRANSFORMER X0100A                  X0100B                                   3
 1JSU23B      
 2X0099B      
 3X0359BX0359C
  TRANSFORMER X0100A                  X0100C                                   3
 1JSU23C      
 2X0099C      
 3X0359CX0359A
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0102A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1JRB23A                   .637435.708132.79
 2X0101A                   .4166 1.E-679.674
 3X0360AX0360B             .0098 .7644  13.8
  TRANSFORMER X0102A                  X0102B                                   3
 1JRB23B      
 2X0101B      
 3X0360BX0360C
  TRANSFORMER X0102A                  X0102C                                   3
 1JRB23C      
 2X0101C      
 3X0360CX0360A
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0104A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1JRB23A                   .637435.708132.79
 2X0103A                   .4166 1.E-679.674
 3X0361AX0361B             .0098 .7644  13.8
  TRANSFORMER X0104A                  X0104B                                   3
 1JRB23B      
 2X0103B      
 3X0361BX0361C
  TRANSFORMER X0104A                  X0104C                                   3
 1JRB23C      
 2X0103C      
 3X0361CX0361A
C LT 230 Joinville Sul - Jaragua do Sul --- Params identicos a antiga BLU-JOI
-1JARA  X0243A            .363511.1295.00595  19.3 0 0                         0
-2JARB  X0243B            .10035.51803.00846  19.3 0 0                         0
-3JARC  X0243C                                                                 0
C LT 230 Jaragua do Sul - Blumenau --- Params identicos a antiga BLU-JNO
-1BLU1A BLU23A            .406511.1992.00613 35.25 0 0                         0
-2BLU1B BLU23B            .09994.51243.00857 35.25 0 0                         0
-3BLU1C BLU23C                                                                 0
C LT 230 Joinville Sul - Joinville --- Params identicos a antiga JOI - BLU
-1JOIA  X0374A            .363511.1295.00595  13.3 0 0                         0
-2JOIB  X0374B            .10035.51803.00846  13.3 0 0                         0
-3JOIC  X0374C                                                                 0
C LT 230 Joinville Sul - Jaragua do Sul --- Params identicos a antiga BLU-JNO
-1JARA  JSU1A             .406511.1992.00613  19.3 0 0                         0
-2JARB  JSU1B             .09994.51243.00857  19.3 0 0                         0
-3JARC  JSU1C                                                                  0
1 GAZ23AREPARA            0.18550.9812  0.01
2 GAZ23BREPARB            0.1213 0.339-0.0020.18550.9812  0.01
3 GAZ23CREPARC            0.1213 0.339-0.0020.1213 0.339-0.0020.18550.9812  0.01
C LT S. J. Pinhais - REPAR
-1REPARAX0180A             .3144 1.328.00512  30.6 0 0                         0
-2REPARBX0180B             .0795 .4819.00911  30.6 0 0                         0
-3REPARCX0180C                                                                 0
C TE 18/230 kV - UG01 - USINA GRALHA AZUL-VAPOR (SATURAÇÃO TF UBERABA)
  TRANSFORMER              .1964498.14X0106A  1.E6                             0
     0.196436994      498.141266
      0.81836306      547.955393
      12.4229707       597.76952
      105.890634      647.583646
      359.060493      846.840153
            9999
 1GAZ23A                   .3703  18.2132.79
 2X0363AX0363B             .0078 .3353   18.
  TRANSFORMER X0106A                  X0106B                                   0
 1GAZ23B      
 2X0363BX0363C
  TRANSFORMER X0106A                  X0106C                                   0
 1GAZ23C      
 2X0363CX0363A
C TE 18/230 kV - UG02 - USINA GRALHA AZUL-GÁS (SATURAÇÃO TF UBERABA)
  TRANSFORMER              .1964498.14X0108A  1.E6                             0
     0.196436994      498.141266
      0.81836306      547.955393
      12.4229707       597.76952
      105.890634      647.583646
      359.060493      846.840153
            9999
 1GAZ23A                   .3703  18.2132.79
 2X0364AX0364B             .0078 .3353   18.
  TRANSFORMER X0108A                  X0108B                                   0
 1GAZ23B      
 2X0364BX0364C
  TRANSFORMER X0108A                  X0108C                                   0
 1GAZ23C      
 2X0364CX0364A
  X0364A                    1.E6                                               0
  X0364B                    1.E6                                               0
  X0364C                    1.E6                                               0
C X''D UG01 - VAPOR
51X0364AX0107A             9999.       9999.
52X0364BX0107B              .001       .2262
53X0364CX0107C
C TE 18/230 kV - UG03 - USINA GRALHA AZUL-GÁS (SATURAÇÃO TF UBERABA)
  TRANSFORMER              .1964498.14X0110A  1.E6                             0
     0.196436994      498.141266
      0.81836306      547.955393
      12.4229707       597.76952
      105.890634      647.583646
      359.060493      846.840153
            9999
 1GAZ23A                   .3703  18.2132.79
 2X0365AX0365B             .0078 .3353   18.
  TRANSFORMER X0110A                  X0110B                                   0
 1GAZ23B      
 2X0365BX0365C
  TRANSFORMER X0110A                  X0110C                                   0
 1GAZ23C      
 2X0365CX0365A
  X0365A                    1.E6                                               0
  X0365B                    1.E6                                               0
  X0365C                    1.E6                                               0
C X''D UG01 - VAPOR
51X0365AX0109A             9999.       9999.
52X0365BX0109B              .001       .2262
53X0365CX0109C
  X0363A                    1.E6                                               0
  X0363B                    1.E6                                               0
  X0363C                    1.E6                                               0
C X''D UG01 - VAPOR
51X0363AX0105A             9999.       9999.
52X0363BX0105B              .001       .1866
53X0363CX0105C
C LT D. S. J. dos Pinhais - Campo Assobio
-1X0209AX0180A             .2849 1.161.00579  19.5 0 0                         0
-2X0209BX0180B             .1004 .4883.00897  19.5 0 0                         0
-3X0209CX0180C                                                                 0
C LT Areia - S. Osório C2
-1X0348AARE23A            .502251.4671.00618  160. 0 0                         0
-2X0348BARE23B            .10054.51968.00849  160. 0 0                         0
-3X0348CARE23C                                                                 0
  X0326A                              3.0924                                   0
  X0326B                              3.0924                                   0
  X0326C                              3.0924                                   0
$VINTAGE,1
C Igual a LT PAL-TRIN (PAL - Coqueiros)
-1BIG13ATIJ13A              .430297975 1.528341266  .006170945        28.1 0 0 0
-2BIG13BTIJ13B              .133790127  .477305316     .009345        28.1 0 0 0
-3BIG13CTIJ13C                                                                 0
$VINTAGE,0
C LT Joinville - Curitiba C1
-1X0230AX0171A             .46231.3369.00616  99.7 0 0                         0
-2X0230BX0171B            .10049 .5186.00847  99.7 0 0                         0
-3X0230CX0171C                                                                 0
51JO169AJOI69A            .04437    .2132928
52JO169BJOI69B            .00952      .04761
53JO169CJOI69C
51JO169AJOI69A            .04437    .2132928
52JO169BJOI69B            .00952      .04761
53JO169CJOI69C
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0117A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
             30.        349.9979
            9999
 1JAR13A                  10.512120.1979.674
 2X0386A                   .0001  .001 7.967
 3X0385AX0385B            .01625 .1856  4.16
  TRANSFORMER X0117A                  X0117B                                   0
 1JAR13B      
 2X0386B      
 3X0385BX0385C
  TRANSFORMER X0117A                  X0117C                                   0
 1JAR13C      
 2X0386C      
 3X0385CX0385A
  X0385A                    1.E6                                               0
  X0385B                    1.E6                                               0
  X0385C                    1.E6                                               0
  X0386A                    1.E6                                               0
  X0386B                    1.E6                                               0
  X0386C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0118A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
             30.        349.9979
            9999
 1JAR13A                  10.512120.1979.674
 2X0388A                   .0001  .001 7.967
 3X0387AX0387B            .01625 .1856  4.16
  TRANSFORMER X0118A                  X0118B                                   0
 1JAR13B      
 2X0388B      
 3X0387BX0387C
  TRANSFORMER X0118A                  X0118C                                   0
 1JAR13C      
 2X0388C      
 3X0387CX0387A
  X0387A                    1.E6                                               0
  X0387B                    1.E6                                               0
  X0387C                    1.E6                                               0
  X0388A                    1.E6                                               0
  X0388B                    1.E6                                               0
  X0388C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0119A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
             30.        349.9979
            9999
 1JSC13A                  10.512120.1979.674
 2X0378A                   .0001  .001 7.967
 3X0377AX0377B            .01625 .1856  4.16
  TRANSFORMER X0119A                  X0119B                                   0
 1JSC13B      
 2X0378B      
 3X0377BX0377C
  TRANSFORMER X0119A                  X0119C                                   0
 1JSC13C      
 2X0378C      
 3X0377CX0377A
  X0377A                    1.E6                                               0
  X0377B                    1.E6                                               0
  X0377C                    1.E6                                               0
  X0378A                    1.E6                                               0
  X0378B                    1.E6                                               0
  X0378C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0120A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
             30.        349.9979
            9999
 1JSC13A                  10.512120.1979.674
 2X0380A                   .0001  .001 7.967
 3X0379AX0379B            .01625 .1856  4.16
  TRANSFORMER X0120A                  X0120B                                   0
 1JSC13B      
 2X0380B      
 3X0379BX0379C
  TRANSFORMER X0120A                  X0120C                                   0
 1JSC13C      
 2X0380C      
 3X0379CX0379A
  X0379A                    1.E6                                               0
  X0379B                    1.E6                                               0
  X0379C                    1.E6                                               0
  X0380A                    1.E6                                               0
  X0380B                    1.E6                                               0
  X0380C                    1.E6                                               0
  X0268A                    1.E6                                               0
  X0268B                    1.E6                                               0
  X0268C                    1.E6                                               0
C SATURAÇÃO TEST REPORT TRAFO KA 3075A001 - JOELHO 1,2  XAC = 417,24 OHMS
  TRANSFORMER             .57105523.05X0121A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1JNO23A                  1.069828.778132.79
 2JNO13A                   .63951.346479.674
 3X0268AX0268B             .02123.9394  13.8
  TRANSFORMER X0121A                  X0121B                                   0
 1JNO23B      
 2JNO13B      
 3X0268BX0268C
  TRANSFORMER X0121A                  X0121C                                   0
 1JNO23C      
 2JNO13C      
 3X0268CX0268A
  X0381A                    1.E6                                               0
  X0381B                    1.E6                                               0
  X0381C                    1.E6                                               0
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0122A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1IT223A                   .637435.708132.79
 2IT213A                   .4166 1.E-679.674
 3X0382AX0382B             .0098 .7644  13.8
  TRANSFORMER X0122A                  X0122B                                   3
 1IT223B      
 2IT213B      
 3X0382BX0382C
  TRANSFORMER X0122A                  X0122C                                   3
 1IT223C      
 2IT213C      
 3X0382CX0382A
  X0382A                    1.E6                                               0
  X0382B                    1.E6                                               0
  X0382C                    1.E6                                               0
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0123A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1IT223A                   .637435.708132.79
 2IT213A                   .4166 1.E-679.674
 3X0381AX0381B             .0098 .7644  13.8
  TRANSFORMER X0123A                  X0123B                                   3
 1IT223B      
 2IT213B      
 3X0381BX0381C
  TRANSFORMER X0123A                  X0123C                                   3
 1IT223C      
 2IT213C      
 3X0381CX0381A
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu
  TRANSFORMER             1.54741193.9X0124A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1IT252A                    .441 62.57303.11
 2IT223A                   .1323 1.E-6132.79
 3X0383AX0383B              .0331.9118  13.8
  TRANSFORMER X0124A                  X0124B                                   3
 1IT252B      
 2IT223B      
 3X0383BX0383C
  TRANSFORMER X0124A                  X0124C                                   3
 1IT252C      
 2IT223C      
 3X0383CX0383A
  X0383A                    1.E6                                               0
  X0383B                    1.E6                                               0
  X0383C                    1.E6                                               0
C Transformador 525/230/13,8  - 3x224MVA - dados base: ATF3 Biguacu
  TRANSFORMER             1.54741193.9X0125A  1.E6                             3
     0.414841348      1023.35579
     0.822152646      1137.06199
      1.54735514      1193.91509
     3.259846662      1307.62129
            100.     1341.037306
            9999
 1IT252A                    .441 62.57303.11
 2IT223A                   .1323 1.E-6132.79
 3X0384AX0384B              .0331.9118  13.8
  TRANSFORMER X0125A                  X0125B                                   3
 1IT252B      
 2IT223B      
 3X0384BX0384C
  TRANSFORMER X0125A                  X0125C                                   3
 1IT252C      
 2IT223C      
 3X0384CX0384A
  X0384A                    1.E6                                               0
  X0384B                    1.E6                                               0
  X0384C                    1.E6                                               0
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0126A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1IN223A                   .637435.708132.79
 2IN213A                   .4166 1.E-679.674
 3X0393AX0393B             .0098 .7644  13.8
  TRANSFORMER X0126A                  X0126B                                   3
 1IN223B      
 2IN213B      
 3X0393BX0393C
  TRANSFORMER X0126A                  X0126C                                   3
 1IN223C      
 2IN213C      
 3X0393CX0393A
  X0311A                    1.E6                                               0
  X0311B                    1.E6                                               0
  X0311C                    1.E6                                               0
  X0393A                    1.E6                                               0
  X0393B                    1.E6                                               0
  X0393C                    1.E6                                               0
C Transformador 230/138/13,8  225MVA; base: X do R1 e R da média BLU1, CNO3,4,5
  TRANSFORMER             .87284523.05X0127A  1.E6                             3
     0.294525675       448.32714
     0.872837316       523.04833
      2.05007395      547.955393
     6.190978627     597.7695196
            100.     606.4354462
            9999
 1IN223A                   .637435.708132.79
 2IN213A                   .4166 1.E-679.674
 3X0311AX0311B             .0098 .7644  13.8
  TRANSFORMER X0127A                  X0127B                                   3
 1IN223B      
 2IN213B      
 3X0311BX0311C
  TRANSFORMER X0127A                  X0127C                                   3
 1IN223C      
 2IN213C      
 3X0311CX0311A
C LT 138 Rio do Sul - Rio do Sul 2 C1 - DADOS DO CURTO
51RDS13AX0395A            1.8473    7.541424
52RDS13BX0395B             .7808     2.66616
53RDS13CX0395C
C LT 138 Rio do Sul - Rio do Sul 2 C2 - DADOS DO CURTO
51RDS13AX0395A            2.3234     8.66502
52RDS13BX0395B             .6475    2.304324
53RDS13CX0395C
C LT 138 Vidal Ramos - Votorantim - DADOS DO CURTO
51VID13AX0130A            1.0983  4.57189308
52VID13BX0130B            .39992    1.199772
53VID13CX0130C
C LT 138 Indaial 2 - Indaial - DADOS DO CURTO
51IN213AIND13A            1.7576  7.44258564
52IN213BIND13B            .56751    1.942488
53IN213CIND13C
$VINTAGE,1
C LT 230 Rio do Sul - Lages C1
-1RDS23ALAG23A                     .42      1.7174   .00519257         99. 0 0 0
-2RDS23BLAG23B                   .0634       .4791   .00944085         99. 0 0 0
-3RDS23CLAG23C                                                                 0
$VINTAGE,0
C TF1 = TF 2 Canoinhas - WEG - 150 MVA - LADO 230 kV
  TRANSFORMER             .86181519.35X0131A  1.E6                             0
     0.861811103       519.35497
      1.53502179      542.962014
      2.20815462      566.566328
             20.      581.896007
            9999
 1LAG23A                  .9001932.725132.79
 2X0398A                  .57912 .000279.674
 3X0132AX0132B            .015954.0945  13.8
  TRANSFORMER X0131A                  X0131B                                   0
 1LAG23B      
 2X0398B      
 3X0132BX0132C
  TRANSFORMER X0131A                  X0131C                                   0
 1LAG23C      
 2X0398C      
 3X0132CX0132A
$VINTAGE,1
C LT 230 Rio do Sul - Lages C2
-1RDS23ALAG23A                     .42      1.7174   .00519257         99. 0 0 0
-2RDS23BLAG23B                   .0634       .4791   .00944085         99. 0 0 0
-3RDS23CLAG23C                                                                 0
C LT 230 A. Batista - Lages C1
-1ABD23ALAG23A                   .3617       1.377   .00603369         89. 0 0 0
-2ABD23BLAG23B                   .0623       .4806    .0092069         89. 0 0 0
-3ABD23CLAG23C                                                                 0
C LT 230 A. Batista - Lages C1
-1ABD23ALAG23A                   .3617       1.377   .00603369         89. 0 0 0
-2ABD23BLAG23B                   .0623       .4806    .0092069         89. 0 0 0
-3ABD23CLAG23C                                                                 0
$VINTAGE,0
C TF1 = TF 2 Canoinhas - WEG - 150 MVA - LADO 230 kV
  TRANSFORMER             .86181519.35X0133A  1.E6                             0
     0.861811103       519.35497
      1.53502179      542.962014
      2.20815462      566.566328
             20.      581.896007
            9999
 1LAG23A                  .9001932.725132.79
 2X0398A                  .57912 .000279.674
 3X0134AX0134B            .015954.0945  13.8
  TRANSFORMER X0133A                  X0133B                                   0
 1LAG23B      
 2X0398B      
 3X0134BX0134C
  TRANSFORMER X0133A                  X0133C                                   0
 1LAG23C      
 2X0398C      
 3X0134CX0134A
  X0134A                    1.E6                                               0
  X0134B                    1.E6                                               0
  X0134C                    1.E6                                               0
C TF1 = TF 2 Canoinhas - WEG - 150 MVA - LADO 230 kV
  TRANSFORMER             .86181519.35X0135A  1.E6                             0
     0.861811103       519.35497
      1.53502179      542.962014
      2.20815462      566.566328
             20.      581.896007
            9999
 1LAG23A                  .9001932.725132.79
 2X0398A                  .57912 .000279.674
 3X0136AX0136B            .015954.0945  13.8
  TRANSFORMER X0135A                  X0135B                                   0
 1LAG23B      
 2X0398B      
 3X0136BX0136C
  TRANSFORMER X0135A                  X0135C                                   0
 1LAG23C      
 2X0398C      
 3X0136CX0136A
  X0136A                    1.E6                                               0
  X0136B                    1.E6                                               0
  X0136C                    1.E6                                               0
  X0132A                    1.E6                                               0
  X0132B                    1.E6                                               0
  X0132C                    1.E6                                               0
C TF1 = TF 2 Canoinhas - WEG - 150 MVA - LADO 230 kV
  TRANSFORMER             .86181519.35X0137A  1.E6                             0
     0.861811103       519.35497
      1.53502179      542.962014
      2.20815462      566.566328
             20.      581.896007
            9999
 1RDS23A                  .9001932.725132.79
 2RDS13A                  .57912 .000279.674
 3X0138AX0138B            .015954.0945  13.8
  TRANSFORMER X0137A                  X0137B                                   0
 1RDS23B      
 2RDS13B      
 3X0138BX0138C
  TRANSFORMER X0137A                  X0137C                                   0
 1RDS23C      
 2RDS13C      
 3X0138CX0138A
C TF1 = TF 2 Canoinhas - WEG - 150 MVA - LADO 230 kV
  TRANSFORMER             .86181519.35X0139A  1.E6                             0
     0.861811103       519.35497
      1.53502179      542.962014
      2.20815462      566.566328
             20.      581.896007
            9999
 1RDS23A                  .9001932.725132.79
 2RDS13A                  .57912 .000279.674
 3X0140AX0140B            .015954.0945  13.8
  TRANSFORMER X0139A                  X0139B                                   0
 1RDS23B      
 2RDS13B      
 3X0140BX0140C
  TRANSFORMER X0139A                  X0139C                                   0
 1RDS23C      
 2RDS13C      
 3X0140CX0140A
  X0140A                    1.E6                                               0
  X0140B                    1.E6                                               0
  X0140C                    1.E6                                               0
C TF1 = TF 2 Canoinhas - WEG - 150 MVA - LADO 230 kV
  TRANSFORMER             .86181519.35X0141A  1.E6                             0
     0.861811103       519.35497
      1.53502179      542.962014
      2.20815462      566.566328
             20.      581.896007
            9999
 1RDS23A                  .9001932.725132.79
 2RDS13A                  .57912 .000279.674
 3X0142AX0142B            .015954.0945  13.8
  TRANSFORMER X0141A                  X0141B                                   0
 1RDS23B      
 2RDS13B      
 3X0142BX0142C
  TRANSFORMER X0141A                  X0141C                                   0
 1RDS23C      
 2RDS13C      
 3X0142CX0142A
  X0142A                    1.E6                                               0
  X0142B                    1.E6                                               0
  X0142C                    1.E6                                               0
  X0138A                    1.E6                                               0
  X0138B                    1.E6                                               0
  X0138C                    1.E6                                               0
C LT 138 Indaial2 - Timbó - DADOS DO CURTO
51IN213ATMB13A            2.2944   9.7191054
52IN213BTMB13B            .74081   2.5366608
53IN213CTMB13C
C LT 138 Blu Fortaleza - Gaspar2 - DADOS DO CURTO
51X0399AGP213A            2.1823  9.33955848
52X0399BGP213B            .70463    2.437632
53X0399CGP213C
C LT 525 Ivaiporã - P. Grossa C1 - PARAMS IDENTICOS A AREIA - IVAIPORA
-1IVP52AX0341A            .346841.3208.00828  170. 0 0                         0
-2IVP52BX0341B            .02533.32055.01367  170. 0 0                         0
-3IVP52CX0341C                                                                 0
C LT 138 Joinville SC - Joinville Paranaguamirim - DADOS DO CURTO
51JSC13AJPA13A            2.8193 14.35784292
52JSC13BJPA13B            .81889     3.71358
53JSC13CJPA13C
C LT 138 Joinville SC - S. Francisco 2 - DADOS DO CURTO
51JSC13ASF213A            16.172  71.5787784
52JSC13BSF213B            4.7039  18.5260032
53JSC13CSF213C
C LT 525 Bateias - Ibiuna C1
-1X0350AX0167A             .3202 1.451 .0083  328. 0 0                         0
-2X0350BX0167B             .0261 .3328 .0137  328. 0 0                         0
-3X0350CX0167C                                                                 0
  X0167A                        1837.5                                         0
  X0167B                        1837.5                                         0
  X0167C                        1837.5                                         0
  X0350A                        2173.9                                         0
  X0350B                        2173.9                                         0
  X0350C                        2173.9                                         0
  IBI50AX0350A                          46.5                                   0
  IBI50BX0350B                          46.5                                   0
  IBI50CX0350C                          46.5                                   0
C LT 525 Bateias - Ibiuna C1
-1X0400AX0167A             .3202 1.451 .0083  328. 0 0                         0
-2X0400BX0167B             .0261 .3328 .0137  328. 0 0                         0
-3X0400CX0167C                                                                 0
  X0167A                        1837.5                                         0
  X0167B                        1837.5                                         0
  X0167C                        1837.5                                         0
  X0400A                        2173.9                                         0
  X0400B                        2173.9                                         0
  X0400C                        2173.9                                         0
  IBI50AX0400A                          46.5                                   0
  IBI50BX0400B                          46.5                                   0
  IBI50CX0400C                          46.5                                   0
C TF 525/765 Ivaiporã - Dados de um R2 da COPEL de 2016 - 441.67
  TRANSFORMER               1.591250.7X0143A  1.E6                             0
            1.59         1250.75
          100.95         1364.46
          222.14         1478.16
          580.15         1591.87
          874.42         1705.57
         1144.67         1819.28
         1404.02         1932.98
            9999
 1IVP52A                    .004 .1518303.11
 2X0403A                    .976 39.01  444.
 3X0402AX0402B              .126  5.02   69.
  TRANSFORMER X0143A                  X0143B                                   0
 1IVP52B      
 2X0403B      
 3X0402BX0402C
  TRANSFORMER X0143A                  X0143C                                   0
 1IVP52C      
 2X0403C      
 3X0402CX0402A
  X0402A                    1.E6                                               0
  X0402B                    1.E6                                               0
  X0402C                    1.E6                                               0
C TF 525/765 Ivaiporã - Dados de um R2 da COPEL de 2016
  TRANSFORMER               1.591250.7X0144A  1.E6                             0
            1.59         1250.75
          100.95         1364.46
          222.14         1478.16
          580.15         1591.87
          874.42         1705.57
         1144.67         1819.28
         1404.02         1932.98
            9999
 1IVP52A                    .004 .1518303.11
 2X0403A                    .976 39.01  449.
 3X0404AX0404B              .126  5.02   69.
  TRANSFORMER X0144A                  X0144B                                   0
 1IVP52B      
 2X0403B      
 3X0404BX0404C
  TRANSFORMER X0144A                  X0144C                                   0
 1IVP52C      
 2X0403C      
 3X0404CX0404A
  X0404A                    1.E6                                               0
  X0404B                    1.E6                                               0
  X0404C                    1.E6                                               0
C TF 525/765 Ivaiporã - Dados de um R2 da COPEL de 2016
  TRANSFORMER               1.591250.7X0145A  1.E6                             0
            1.59         1250.75
          100.95         1364.46
          222.14         1478.16
          580.15         1591.87
          874.42         1705.57
         1144.67         1819.28
         1404.02         1932.98
            9999
 1IVP52A                    .004 .1518303.11
 2X0403A                    .976 39.01  449.
 3X0405AX0405B              .126  5.02   69.
  TRANSFORMER X0145A                  X0145B                                   0
 1IVP52B      
 2X0403B      
 3X0405BX0405C
  TRANSFORMER X0145A                  X0145C                                   0
 1IVP52C      
 2X0403C      
 3X0405CX0405A
  X0405A                    1.E6                                               0
  X0405B                    1.E6                                               0
  X0405C                    1.E6                                               0
  X0389A                    1.E6                                               0
  X0389B                    1.E6                                               0
  X0389C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0149A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1BL213A                  10.512120.1979.674
 2X0409A                   .0001  .001 7.967
 3X0408AX0408B            .01625 .1856  4.16
  TRANSFORMER X0149A                  X0149B                                   0
 1BL213B      
 2X0409B      
 3X0408BX0408C
  TRANSFORMER X0149A                  X0149C                                   0
 1BL213C      
 2X0409C      
 3X0408CX0408A
  X0408A                    1.E6                                               0
  X0408B                    1.E6                                               0
  X0408C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0150A  1.E6                             0
          1.2796        313.8206
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1BL213A                  10.512120.1979.674
 2X0411A                   .0001  .001 7.967
 3X0410AX0410B            .01625 .1856  4.16
  TRANSFORMER X0150A                  X0150B                                   0
 1BL213B      
 2X0411B      
 3X0410BX0410C
  TRANSFORMER X0150A                  X0150C                                   0
 1BL213C      
 2X0411C      
 3X0410CX0410A
  X0410A                    1.E6                                               0
  X0410B                    1.E6                                               0
  X0410C                    1.E6                                               0
  X0412A                    1.E6                                               0
  X0412B                    1.E6                                               0
  X0412C                    1.E6                                               0
  X0409A                    1.E6                                               0
  X0409B                    1.E6                                               0
  X0409C                    1.E6                                               0
  X0411A                    1.E6                                               0
  X0411B                    1.E6                                               0
  X0411C                    1.E6                                               0
  X0413A                    1.E6                                               0
  X0413B                    1.E6                                               0
  X0413C                    1.E6                                               0
C TF1 MAFRA - Celesc - 26.67MVA
  TRANSFORMER             1.2796313.82X0152A  1.E6                             0
          2.0954        328.7708
            2.68        343.7082
             30.        349.9979
            9999
 1IND13A                  10.512120.1979.674
 2X0415A                   .0001  .001 7.967
 3X0414AX0414B            .01625 .1856  4.16
  TRANSFORMER X0152A                  X0152B                                   0
 1IND13B      
 2X0415B      
 3X0414BX0414C
  TRANSFORMER X0152A                  X0152C                                   0
 1IND13C      
 2X0415C      
 3X0414CX0414A
  X0414A                    1.E6                                               0
  X0414B                    1.E6                                               0
  X0414C                    1.E6                                               0
  X0416A                    1.E6                                               0
  X0416B                    1.E6                                               0
  X0416C                    1.E6                                               0
  X0415A                    1.E6                                               0
  X0415B                    1.E6                                               0
  X0415C                    1.E6                                               0
C Reator de barra 150 MVAR
  JSU52A                        1837.6                                         0
  JSU52B                        1837.6                                         0
  JSU52C                        1837.6                                         0
C Reator de barra 150 MVAR
  JSU52A                        1837.6                                         0
  JSU52B                        1837.6                                         0
  JSU52C                        1837.6                                         0
C Reator de barra 150 MVAR
  IT252A                        1837.6                                         0
  IT252B                        1837.6                                         0
  IT252C                        1837.6                                         0
C Reator de barra 150 MVAR
  IT252A                        1837.6                                         0
  IT252B                        1837.6                                         0
  IT252C                        1837.6                                         0
98BLU52A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98BLU52B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98BLU52C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
C REATOR DE LINHA 75 Mvar - LT ABD - Siderópolis 2
  ABD52A                         3675.                                         0
  ABD52B                         3675.                                         0
  ABD52C                         3675.                                         0
C REATOR DE LINHA 75 Mvar - LT ABD - Siderópolis 2
  ABD52A                         3675.                                         0
  ABD52B                         3675.                                         0
  ABD52C                         3675.                                         0
-1X0221AX0192A             .3343 1.091.00793124.16 0 0                         0
-2X0221BX0192B             .0258 .3099.01397124.16 0 0                         0
-3X0221CX0192C                                                                 0
-1X0358AX0288A             .3343 1.091.00793  20.4 0 0                         0
-2X0358BX0288B             .0258 .3099.01397  20.4 0 0                         0
-3X0358CX0288C                                                                 0
C LT 230 Joinviile - Joinville Sul --- Params identicos a antiga JNO-JOI
-1X0244AJOI23A            .479821.3375.00602   .36 0 0                         0
-2X0244BJOI23B            .10022.51431.00875   .36 0 0                         0
-3X0244CJOI23C                                                                 0
  X0390A                    1.E6                                               0
  X0390B                    1.E6                                               0
  X0390C                    1.E6                                               0
C TF 230/138 Curitiba Sul - IDÊNTICO AO TF 1 DE JNO
  TRANSFORMER             .57105523.05X0160A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1CBS23A                   .978327.894132.79
 2CBS13A                   .6034 1.71479.674
 3X0390AX0390B             .0166   3.8  13.8
  TRANSFORMER X0160A                  X0160B                                   0
 1CBS23B      
 2CBS13B      
 3X0390BX0390C
  TRANSFORMER X0160A                  X0160C                                   0
 1CBS23C      
 2CBS13C      
 3X0390CX0390A
  X0391A                    1.E6                                               0
  X0391B                    1.E6                                               0
  X0391C                    1.E6                                               0
C TF 230/138 Curitiba Sul - IDÊNTICO AO TF 1 DE JNO
  TRANSFORMER             .57105523.05X0161A  1.E6                             0
      0.57105229      523.044391
      1.70405793      572.858142
       2.6888812      597.753465
            100.      698.251289
            9999
 1CBS23A                   .978327.894132.79
 2CBS13A                   .6034 1.71479.674
 3X0391AX0391B             .0166   3.8  13.8
  TRANSFORMER X0161A                  X0161B                                   0
 1CBS23B      
 2CBS13B      
 3X0391BX0391C
  TRANSFORMER X0161A                  X0161C                                   0
 1CBS23C      
 2CBS13C      
 3X0391CX0391A
C LT 69 Umbara - Araucaria - DADOS DO CURTO
51UMB69AARA69A            2.6804     10.5456
52UMB69BARA69B             .8569     3.78023
53UMB69CARA69C
C LT 500 Itatiba - Ibiuna --- IDENTICA à Bateias - Itatiba
-1IBI50AITB50A             .3548 1.318   .01 86.46 0 0                         0
-2IBI50BITB50B             .0166 .2713.01649 86.46 0 0                         0
-3IBI50CITB50C                                                                 0
  X0112A                    1.E6                                               0
  X0112B                    1.E6                                               0
  X0112C                    1.E6                                               0
  X0114A                    1.E6                                               0
  X0114B                    1.E6                                               0
  X0114C                    1.E6                                               0
  X0116A                    1.E6                                               0
  X0116B                    1.E6                                               0
  X0116C                    1.E6                                               0
  X0130A                    1.E6                                               0
  X0130B                    1.E6                                               0
  X0130C                    1.E6                                               0
98X0009C                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98X0009B                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
98X0009A                  275.031299.5                                         0
      275.029151      1299.49509
      341.142215      1591.88154
      444.419862      1932.99901
      596.014273      2274.11649
            9999
C LT Gaspar - Blumenau Garcia (DADOS CC CELESC) 
-1GP213ABGC13A            .400051.6334 .0055  14.9 0 0                         0
-2GP213BBGC13B            .15465.46396.00944  14.9 0 0                         0
-3GP213CBGC13C                                                                 0
C LT JOI - TGR
-1X0193AJOI13A            .459931.2828.00526   5.3 0 0                         0
-2X0193BJOI13B            .19044.46712 .0092   5.3 0 0                         0
-3X0193CJOI13C                                                                 0
C LT TGR - PBA
-1PIR13AX0193A            .465521.3627.00495   4.5 0 0                         0
-2PIR13BX0193B            .19044.46975.00929   4.5 0 0                         0
-3PIR13CX0193C                                                                 0
C LT JOI - WEG
-1JOI13AX0254A            .436941.5837.00525  23.1 0 0                         0
-2JOI13BX0254B            .19044.48723.00898  23.1 0 0                         0
-3JOI13CX0254C                                                                 0
C LT WEG - GUA
-1X0254AGUA13A            .450131.5676 .0053  12.1 0 0                         0
-2X0254BGUA13B            .19044.48161.00875  12.1 0 0                         0
-3X0254CGUA13C                                                                 0
C LT Guaramirim - JaraRLuz DADOS CELESC
-1GUA13AJRL13A            .51884  1.45.00605  12.7 0 0                         0
-2GUA13BJRL13B            .11696.44836.01119  12.7 0 0                         0
-3GUA13CJRL13C                                                                 0
C LT Guaramirim - Jaraguá  - DADOS CELESC
-1GUA13AJAR13A             .42141.5965.00489   4.6 0 0                         0
-2GUA13BJAR13B            .19044.48623.00853   4.6 0 0                         0
-3GUA13CJAR13C                                                                 0
C LT JaraRLuz - Blumenau 2  DADOS CELESC
-1JRL13ABL213A            .340121.5802.00571  29.9 0 0                         0
-2JRL13BBL213B            .10127.45731.00969  29.9 0 0                         0
-3JRL13CBL213C                                                                 0
C LT 138 JaraguaRB - Jaragua --- Secc da JAR-BLU2 - DADOS CELESC
-1JRB13AJAR13A            .399881.5684.00555   15. 0 0                         0
-2JRB13BJAR13B            .10182.45552.00966   15. 0 0                         0
-3JRB13CJAR13C                                                                 0
C LT  JNO - CBA
-1CBA23AJNO23A             .46081.1954.00583 100.7 0 0                         0
-2CBA23BJNO23B            .09593.49032.00819 100.7 0 0                         0
-3CBA23CJNO23C                                                                 0
C LT Joinville N - Joinville 4
-1JNO13AJOQ13A             .33591.6267.00484   7.2 0 0                         0
-2JNO13BJOQ13B             .1005 .4311.01006   7.2 0 0                         0
-3JNO13CJOQ13C                                                                 0
C LT Joinville N - Garuva - DADOS CELESC
-1JNO13AGVA13A            .439711.3473.00607 23.76 0 0                         0
-2JNO13BGVA13B            .11534.51024.01099 23.76 0 0                         0
-3JNO13CGVA13C                                                                 0
C LT JOI - JO4
-1JOI13AJOQ13A            .489171.5347.00574   5.1 0 0                         0
-2JOI13BJOQ13B            .19044.47797.00929   5.1 0 0                         0
-3JOI13CJOQ13C                                                                 0
C LT JOI - JO4
-1JOI13AJOQ13A            .489171.5347.00574   5.1 0 0                         0
-2JOI13BJOQ13B            .19044.47797.00929   5.1 0 0                         0
-3JOI13CJOQ13C                                                                 0
C LT Joinville N - Pirabeiraba
-1PIR13AJNO13A            .34148 1.668  .006   2.9 0 0                         0
-2PIR13BJNO13B             .0985.45312.01025   2.9 0 0                         0
-3PIR13CJNO13C                                                                 0
C LT Canoinhas-Mafra 138kV
-1CAN13AMAF13A             .43881.3166.00552  60.5 0 0                         0
-2CAN13BMAF13B            .19167.46977.00934  60.5 0 0                         0
-3CAN13CMAF13C                                                                 0
C LT JOI - JIU
-1JOQ13AJIR13A             .33161.5728.00528   5.8 0 0                         0
-2JOQ13BJIR13B             .1018 .4662.00937   5.8 0 0                         0
-3JOQ13CJIR13C                                                                 0
C LT Canoinhas-Mafra C2 138kV
-1CAN13AMAF13A             .43881.3166.00552  60.5 0 0                         0
-2CAN13BMAF13B            .19167.46977.00934  60.5 0 0                         0
-3CAN13CMAF13C                                                                 0
C LT Mafra-RioNegrinho 138kV
-1MAF13ARNG13A            .438671.3163.00552  34.5 0 0                         0
-2MAF13BRNG13B             .1916.46964.00933  34.5 0 0                         0
-3MAF13CRNG13C                                                                 0
C LT RioNegrinho-SaoBentoSul 138kV
-1RNG13ASBE13A            .439421.3182.00553   9.5 0 0                         0
-2RNG13BSBE13B            .19184.47029.00934   9.5 0 0                         0
-3RNG13CSBE13C                                                                 0
C LT Mafra-SaoBentoSul 138kV
-1MAF13ASBE13A            .438441.3155.00552 44.04 0 0                         0
-2MAF13BSBE13B            .19152 .4694.00933 44.04 0 0                         0
-3MAF13CSBE13C                                                                 0
C LT PBA - SBS
-1SBE13APIR13A            .464111.2918.00645   54. 0 0                         0
-2SBE13BPIR13B            .19044 .4694.00929   54. 0 0                         0
-3SBE13CPIR13C                                                                 0
C LT JOI - SBB
-1SBB13AJOI13A             .46381.2863.00481  54.2 0 0                         0
-2SBB13BJOI13B            .19044.46978 .0093  54.2 0 0                         0
-3SBB13CJOI13C                                                                 0
C LT SBS - SBB
-1SBE13ASBB13A            .46658 1.295.00534    6. 0 0                         0
-2SBE13BSBB13B            .19044.47293.00929    6. 0 0                         0
-3SBE13CSBB13C                                                                 0
C LT Gaspar - Blumenau Garcia (DADOS CC CELESC) 
-1GP213ABGC13A            .400051.6334 .0055  14.9 0 0                         0
-2GP213BBGC13B            .15465.46396.00944  14.9 0 0                         0
-3GP213CBGC13C                                                                 0
C LT BLU2 - B. BADENFURT - DADOS DA LT BLU - JARAGUA -- DIST. ESTIMADA
-1X0064ABL213A            .399881.5684.00555   18. 0 0                         0
-2X0064BBL213B            .10182.45552.00966   18. 0 0                         0
-3X0064CBL213C                                                                 0
C LT Joinville N - J. PERINI
-1JNO13AJOP13A            .387091.2104.00556  3.68 0 0                         0
-2JNO13BJOP13B            .10247.45954.00965  3.68 0 0                         0
-3JNO13CJOP13C                                                                 0
C LT Joinville - Curitiba C2 ( DADOS PRE OP. ONS)
-1CBA23AJNO23A            .232041.7923.00536  97.8 0 0                         0
-2CBA23BJNO23B            .06083.48548.00902  97.8 0 0                         0
-3CBA23CJNO23C                                                                 0
C TF Elev. GBM = Params. proporcionais aos TFs de GJR (Potência 1,35x maior)
  TRANSFORMER             1.19941137.1X0072A  1.E6                             0
       1.1994058        1137.062
       3.8863009       1193.9151
       9.9252001       1250.7682
       27.859021       1307.6213
         113.585       1364.4744
       357.80778       1421.3275
       570.54715       1478.1806
       817.96056       1535.0337
       1053.7685       1591.8868
            9999
 1X0347A                    .643 40.93310.32
 2X0071AX0071B            .00148  .114   16.
  TRANSFORMER X0072A                  X0072B                                   0
 1X0347B      
 2X0071BX0071C
  TRANSFORMER X0072A                  X0072C                                   0
 1X0347C      
 2X0071CX0071A
C TF Elev. GBM = Params. proporcionais aos TFs de GJR (Potência 1,35x maior)
  TRANSFORMER             1.19941137.1X0074A  1.E6                             0
       1.1994058        1137.062
       3.8863009       1193.9151
       9.9252001       1250.7682
       27.859021       1307.6213
         113.585       1364.4744
       357.80778       1421.3275
       570.54715       1478.1806
       817.96056       1535.0337
       1053.7685       1591.8868
            9999
 1X0347A                    .643 40.93310.32
 2X0073AX0073B            .00148  .114   16.
  TRANSFORMER X0074A                  X0074B                                   0
 1X0347B      
 2X0073BX0073C
  TRANSFORMER X0074A                  X0074C                                   0
 1X0347C      
 2X0073CX0073A
C TF Elev. GBM = Params. proporcionais aos TFs de GJR (Potência 1,35x maior)
  TRANSFORMER             1.19941137.1X0076A  1.E6                             0
       1.1994058        1137.062
       3.8863009       1193.9151
       9.9252001       1250.7682
       27.859021       1307.6213
         113.585       1364.4744
       357.80778       1421.3275
       570.54715       1478.1806
       817.96056       1535.0337
       1053.7685       1591.8868
            9999
 1X0347A                    .643 40.93310.32
 2X0075AX0075B            .00148  .114   16.
  TRANSFORMER X0076A                  X0076B                                   0
 1X0347B      
 2X0075BX0075C
  TRANSFORMER X0076A                  X0076C                                   0
 1X0347C      
 2X0075CX0075A
C TF Elev. GBM = Params. proporcionais aos TFs de GJR (Potência 1,35x maior)
  TRANSFORMER             1.19941137.1X0078A  1.E6                             0
       1.1994058        1137.062
       3.8863009       1193.9151
       9.9252001       1250.7682
       27.859021       1307.6213
         113.585       1364.4744
       357.80778       1421.3275
       570.54715       1478.1806
       817.96056       1535.0337
       1053.7685       1591.8868
            9999
 1X0347A                    .643 40.93310.32
 2X0077AX0077B            .00148  .114   16.
  TRANSFORMER X0078A                  X0078B                                   0
 1X0347B      
 2X0077BX0077C
  TRANSFORMER X0078A                  X0078C                                   0
 1X0347C      
 2X0077CX0077A
C LT BLU2 - POMERODE - DADOS DA LT BLU - JARAGUA -- DIST. ESTIMADA
-1BL213APOM13A            .399881.5684.00555  12.8 0 0                         0
-2BL213BPOM13B            .10182.45552.00966  12.8 0 0                         0
-3BL213CPOM13C                                                                 0
$VINTAGE,1
C LT BIG - GSP2 - DADOS ESTUDO DE SELETIVIDADE
-1X0277AGP223A                    .402       1.228  .005962446        84.1 0 0 0
-2X0277BGP223B                    .087        .481  .008453296        84.1 0 0 0
-3X0277CGP223C                                                                 0
C LT BLU - GSP2 - DADOS ESTUDO DE SELETIVIDADE
-1BLU23AGP223A                    .514       1.434  .005962446        13.2 0 0 0
-2BLU23BGP223B                    .112        .628  .008453296        13.2 0 0 0
-3BLU23CGP223C                                                                 0
C LT BLU - GSP2 C2 - PLANEJAM. - ASSUMIU-SE DADOS IDENTICOS AO C1
-1BLU23AGP223A                    .514       1.434  .005962446        13.2 0 0 0
-2BLU23BGP223B                    .112        .628  .008453296        13.2 0 0 0
-3BLU23CGP223C                                                                 0
$VINTAGE,0
C LT 525 BIGUACU - SIDEROPOLIS2 - CÓPIA DE CAXIAS - GRAVATAI
-1X0325ABIG52A            .334941.2072.00832  149. 0 0                         0
-2X0325BBIG52B            .02442.32098.01367  149. 0 0                         0
-3X0325CBIG52C                                                                 0
C LT 525 KV CAMPOS NOVOS - MACHADINHO - C1
-1X0319ACNO52A            .256711.0063.00824   51. 0 0                         0
-2X0319BCNO52B             .0254.31681.01355   51. 0 0                         0
-3X0319CCNO52C                                                                 0
C LT 525 KV CAMPOS NOVOS - MACHADINHO - C2
-1X0319ACNO52A             .25871.0143 .0083  50.6 0 0                         0
-2X0319BCNO52B             .0256 .3193 .0137  50.6 0 0                         0
-3X0319CCNO52C                                                                 0
C LT 525 KV CAMPOS NOVOS - NOVA SANTA RITA
-1CNO52ANSR52A            .351231.3602 .0079  257. 0 0                         0
-2CNO52BNSR52B            .01748 .3019.01474  257. 0 0                         0
-3CNO52CNSR52C                                                                 0
C LT 525 KV CAMPOS NOVOS - CAXIAS
-1CNO52ACAX52A            .333891.2095.00834  202. 0 0                         0
-2CNO52BCAX52B            .02561.32024.01368  202. 0 0                         0
-3CNO52CCAX52C                                                                 0
C LT 138 S. Pilao - P. Getulio - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1X0396APGE13A            .400051.6334 .0055   40. 0 0                         0
-2X0396BPGE13B            .15465.46396.00944   40. 0 0                         0
-3X0396CPGE13C                                                                 0
C LT 138 R. do Sul - P. Getulio - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1RDS13APGE13A            .400051.6334 .0055   20. 0 0                         0
-2RDS13BPGE13B            .15465.46396.00944   20. 0 0                         0
-3RDS13CPGE13C                                                                 0
C LT 138 R. do Sul - Vidal Ramos - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1RDS13AVID13A            .400051.6334 .0055   41. 0 0                         0
-2RDS13BVID13B            .15465.46396.00944   41. 0 0                         0
-3RDS13CVID13C                                                                 0
C LT 138 R. do Sul - S. Pilao - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1RDS13AX0396A            .400051.6334 .0055   26. 0 0                         0
-2RDS13BX0396B            .15465.46396.00944   26. 0 0                         0
-3RDS13CX0396C                                                                 0
C LT 138 S. Pilão - Indaial 2 - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1IN213AX0396A            .400051.6334 .0055   40. 0 0                         0
-2IN213BX0396B            .15465.46396.00944   40. 0 0                         0
-3IN213CX0396C                                                                 0
C LT 138 S. Pilão - Indaial - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1IND13AX0396A            .400051.6334 .0055   45. 0 0                         0
-2IND13BX0396B            .15465.46396.00944   45. 0 0                         0
-3IND13CX0396C                                                                 0
C LT 138 Alto Belchior - Indaial - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1IND13AX0397A            .400051.6334 .0055   22. 0 0                         0
-2IND13BX0397B            .15465.46396.00944   22. 0 0                         0
-3IND13CX0397C                                                                 0
C LT 138 Gaspa2 - Indaial2 - PAR/KM da LT GP2 - GARCIA <> COMPR. ESTIMADO
-1GP213AIN213A            .400051.6334 .0055   36. 0 0                         0
-2GP213BIN213B            .15465.46396.00944   36. 0 0                         0
-3GP213CIN213C                                                                 0
C LT 138 Blu. Fortaleza - Indaial2 - PAR/KM da LT GP2 - GARCIA <> COMPR ESTIMADO
-1TMB13AX0399A            .400051.6334 .0055   30. 0 0                         0
-2TMB13BX0399B            .15465.46396.00944   30. 0 0                         0
-3TMB13CX0399C                                                                 0
C LT 138 JaraguaRB - Blumenau 2 --- Secc da JAR-BLU2 - DADOS CELESC
-1JRB13ABL213A            .399881.5684.00555   43. 0 0                         0
-2JRB13BBL213B            .10182.45552.00966   43. 0 0                         0
-3JRB13CBL213C                                                                 0
C LT 138 Joinville Sul - Joi. SC C1 --- PARAMS da JAR-BLU2 - DADOS CELESC
-1JSU13AJSC13A            .399881.5684.00555   3.6 0 0                         0
-2JSU13BJSC13B            .10182.45552.00966   3.6 0 0                         0
-3JSU13CJSC13C                                                                 0
C LT 138 Joinville Sul - Joi. SC C2 --- PARAMS da JAR-BLU2 - DADOS CELESC
-1JSU13AJSC13A            .399881.5684.00555   3.6 0 0                         0
-2JSU13BJSC13B            .10182.45552.00966   3.6 0 0                         0
-3JSU13CJSC13C                                                                 0
C LT BLU- ITA
-1ITA13ABLU13A            .470991.7897.00567   41. 0 0                         0
-2ITA13BBLU13B            .18858.48725.00876   41. 0 0                         0
-3ITA13CBLU13C                                                                 0
C LT BLU- GPR
-1GPR13ABLU13A            .471011.7897.00568  32.2 0 0                         0
-2GPR13BBLU13B            .19576.50153.00982  32.2 0 0                         0
-3GPR13CBLU13C                                                                 0
C LT GPR - ITA
-1GPR13AITA13A            .470911.7897.00668   8.8 0 0                         0
-2GPR13BITA13B            .23156.57781 .0114   8.8 0 0                         0
-3GPR13CITA13C                                                                 0
C LT ITJ - ITA
-1ITJ13AITA13A            .425981.5803.00555  11.4 0 0                         0
-2ITJ13BITA13B            .12195.49615.00892  11.4 0 0                         0
-3ITJ13CITA13C                                                                 0
C LT ITJ - ITA
-1ITJ13AITA13A            .425981.5803.00555  11.4 0 0                         0
-2ITJ13BITA13B            .12195.49615.00892  11.4 0 0                         0
-3ITJ13CITA13C                                                                 0
C TRANSFORMADOR 1 DE BLUMENAU 230/138 
  TRANSFORMER             4.7557523.08X0040A  1.E6                             0
      4.75566723       523.08378
      18.4100176      572.901283
             30.       576.01397
            9999
 1BLU23A                   .606134.753132.79
 2BLU13A                   .3489  .001 79.67
 3X0249AX0249B             .0085 .6313  13.8
  TRANSFORMER X0040A                  X0040B                                   0
 1BLU23B      
 2BLU13B      
 3X0249BX0249C
  TRANSFORMER X0040A                  X0040C                                   0
 1BLU23C      
 2BLU13C      
 3X0249CX0249A
C TRANSFORMADOR 2 DE BLUMENAU 230/138 
  TRANSFORMER             4.7557523.08X0041A  1.E6                             0
      4.75566723       523.08378
      18.4100176      572.901283
             30.       576.01397
            9999
 1BLU23A                   .795329.957132.79
 2BLU13A                   .4473 .4628 79.67
 3X0248AX0248B             .01953.9854  13.8
  TRANSFORMER X0041A                  X0041B                                   0
 1BLU23B      
 2BLU13B      
 3X0248BX0248C
  TRANSFORMER X0041A                  X0041C                                   0
 1BLU23C      
 2BLU13C      
 3X0248CX0248A
C TRANSFORMADOR 3 DE BLUMENAU 230/138 
  TRANSFORMER             4.7557523.08X0042A  1.E6                             0
      4.75566723       523.08378
      18.4100176      572.901283
             30.       576.01397
            9999
 1BLU23A                   .741836.607132.79
 2BLU13A                   .3839  .00179.674
 3X0247AX0247B             .0271 4.092  13.8
  TRANSFORMER X0042A                  X0042B                                   0
 1BLU23B      
 2BLU13B      
 3X0247BX0247C
  TRANSFORMER X0042A                  X0042C                                   0
 1BLU23C      
 2BLU13C      
 3X0247CX0247A
C TRANSFORMADOR 4 DE BLUMENAU 230/138 
  TRANSFORMER             4.7557523.08X0043A  1.E6                             0
      4.75566723       523.08378
      18.4100176      572.901283
             30.       576.01397
            9999
 1BLU23A                  1.148425.143132.79
 2BLU13A                   .6704 2.40179.674
 3X0246AX0246B             .0171 4.225  13.8
  TRANSFORMER X0043A                  X0043B                                   0
 1BLU23B      
 2BLU13B      
 3X0246BX0246C
  TRANSFORMER X0043A                  X0043C                                   0
 1BLU23C      
 2BLU13C      
 3X0246CX0246A
  X0246A                    1.E6                                               0
  X0246B                    1.E6                                               0
  X0246C                    1.E6                                               0
  X0247A                    1.E6                                               0
  X0247B                    1.E6                                               0
  X0247C                    1.E6                                               0
  X0248A                    1.E6                                               0
  X0248B                    1.E6                                               0
  X0248C                    1.E6                                               0
  X0249A                    1.E6                                               0
  X0249B                    1.E6                                               0
  X0249C                    1.E6                                               0
C TF II JOI IV  Saturação TF II ITA
  TRANSFORMER             3.1544314.48X0049A  1.E6                             0
      3.15437084      314.476738
      6.52918795      337.919549
            100.      351.501329
            9999
 1JOQ13A                    .93818.678 76.21
 2JO469A                    .295  .00138.105
 3X0260AX0260B             .05251.6434  13.2
  TRANSFORMER X0049A                  X0049B                                   0
 1JOQ13B      
 2JO469B      
 3X0260BX0260C
  TRANSFORMER X0049A                  X0049C                                   0
 1JOQ13C      
 2JO469C      
 3X0260CX0260A
  X0259A                    1.E6                                               0
  X0259B                    1.E6                                               0
  X0259C                    1.E6                                               0
C TF III JOI IV  Saturação TF II ITA
  TRANSFORMER             3.1544314.48X0050A  1.E6                             0
      3.15437084      314.476738
      6.52918795      337.919549
            100.      351.501329
            9999
 1JOQ13A                    .93219.375 76.21
 2JO469A                    .294  .00138.105
 3X0259AX0259B             .05191.6455  13.2
  TRANSFORMER X0050A                  X0050B                                   0
 1JOQ13B      
 2JO469B      
 3X0259BX0259C
  TRANSFORMER X0050A                  X0050C                                   0
 1JOQ13C      
 2JO469C      
 3X0259CX0259A
  X0260A                    1.E6                                               0
  X0260B                    1.E6                                               0
  X0260C                    1.E6                                               0
  X0261A                    1.E6                                               0
  X0261B                    1.E6                                               0
  X0261C                    1.E6                                               0
C TF I JOI IV  Saturação TF II ITA
  TRANSFORMER             3.1544314.48X0051A  1.E6                             0
      3.15437084      314.476738
      6.52918795      337.919549
            100.      351.501329
            9999
 1JOQ13A                    .93518.121 76.21
 2JO469A                    .293  .00138.105
 3X0261AX0261B             .0522 1.659  13.2
  TRANSFORMER X0051A                  X0051B                                   0
 1JOQ13B      
 2JO469B      
 3X0261BX0261C
  TRANSFORMER X0051A                  X0051C                                   0
 1JOQ13C      
 2JO469C      
 3X0261CX0261A
C LT ITJ-ITP DADOS CELESC
-1ITI13AITJ13A            .414211.5532.00571   6.8 0 0                         0
-2ITI13BITJ13B            .10194.45734.00969   6.8 0 0                         0
-3ITI13CITJ13C                                                                 0
C LT ITJ-ITP DADOS CELESC
-1ITI13AITJ13A            .414211.5532.00571   6.8 0 0                         0
-2ITI13BITJ13B            .10194.45734.00969   6.8 0 0                         0
-3ITI13CITJ13C                                                                 0
C LT ITJ-BQE
-1ITJ13ABRU13A             .40691.5377.06861  16.1 0 0                         0
-2ITJ13BBRU13B            .13485.47078.12893  16.1 0 0                         0
-3ITJ13CBRU13C                                                                 0
C Gerador GBM - Params proporcionais aos de GJR em 1,35x
51X0071AX0343A              1.E6     999999.
52X0071BX0343B                        .13027
53X0071CX0343C
C Gerador GBM - Params proporcionais aos de GJR em 1,35x
51X0075AX0344A              1.E6     999999.
52X0075BX0344B                        .13027
53X0075CX0344C
C Gerador GBM - Params proporcionais aos de GJR em 1,35x
51X0073AX0346A              1.E6     999999.
52X0073BX0346B                        .13027
53X0073CX0346C
C Gerador GBM - Params proporcionais aos de GJR em 1,35x
51X0077AX0345A              1.E6     999999.
52X0077BX0345B                        .13027
53X0077CX0345C
C TF PIR I Dados CC - Saturação ALD CNO - Vsec = 13.8 kV
  TRANSFORMER             1.0614328.77X0082A  1.E6                             0
      1.06137367       328.77076
      1.92002798      343.714885
            100.      350.184416
            9999
 1PIR13A                  10.436125.0279.674
 2X0299A                  .00571 .00017.9674
 3X0294AX0294B            .08742 .1865  4.16
  TRANSFORMER X0082A                  X0082B                                   0
 1PIR13B      
 2X0299B      
 3X0294BX0294C
  TRANSFORMER X0082A                  X0082C                                   0
 1PIR13C      
 2X0299C      
 3X0294CX0294A
  X0287A                    1.E6                                               0
  X0287B                    1.E6                                               0
  X0287C                    1.E6                                               0
  X0359A                    1.E6                                               0
  X0359B                    1.E6                                               0
  X0359C                    1.E6                                               0
  X0360A                    1.E6                                               0
  X0360B                    1.E6                                               0
  X0360C                    1.E6                                               0
  X0361A                    1.E6                                               0
  X0361B                    1.E6                                               0
  X0361C                    1.E6                                               0
C TRANSFORMADOR CAMPOS NOVOS - 525/230/13.8 KV - 01
  TRANSFORMER             2.63291193.9X0111A                                   0
      2.63290586      1193.91115
      5.76619459      1250.76407
      12.8875582      1307.61698
      14.3078794      1318.95602
            100.      1341.27385
            9999
 1CNO52A                   .136234.122303.11
 2X0320A                   .0543 .0001132.79
 3X0112AX0112B             .00951.3929  13.8
  TRANSFORMER X0111A                  X0111B                                   0
 1CNO52B      
 2X0320B      
 3X0112BX0112C
  TRANSFORMER X0111A                  X0111C                                   0
 1CNO52C      
 2X0320C      
 3X0112CX0112A
C TRANSFORMADOR CAMPOS NOVOS - 525/230/13.8 KV - 02
  TRANSFORMER             .522561137.1X0113A                                   0
     0.522557811     1137.057835
     0.818182066     1193.910727
     1.785933524     1250.763619
     2.790359574      1307.61651
            100.       1376.2736
            9999
 1CNO52A                  .4332933.957303.11
 2X0320A                  .14523 .0001132.79
 3X0114AX0114B            .012811.3315  13.8
  TRANSFORMER X0113A                  X0113B                                   0
 1CNO52B      
 2X0320B      
 3X0114BX0114C
  TRANSFORMER X0113A                  X0113C                                   0
 1CNO52C      
 2X0320C      
 3X0114CX0114A
C TRANSFORMADOR CAMPOS NOVOS - 525/230/13.8 KV - 03
  TRANSFORMER             2.63291193.9X0115A                                   0
      2.63290586      1193.91115
      5.76619459      1250.76407
      12.8875582      1307.61698
      14.3078794      1318.95602
            100.      1341.27385
            9999
 1CNO52A                   .136234.122303.11
 2X0320A                   .0543 .0001132.79
 3X0116AX0116B             .00951.3929  13.8
  TRANSFORMER X0115A                  X0115B                                   0
 1CNO52B      
 2X0320B      
 3X0116BX0116C
  TRANSFORMER X0115A                  X0115C                                   0
 1CNO52C      
 2X0320C      
 3X0116CX0116A
C LT ITJ-BQE
-1ITJ13ABRU13A             .40691.5377.06861  16.1 0 0                         0
-2ITJ13BBRU13B            .13485.47078.12893  16.1 0 0                         0
-3ITJ13CBRU13C                                                                 0
C TRANSFORMADOR CAMPOS NOVOS - 525/230/13.8 KV - 01
  TRANSFORMER             2.63291193.9X0128A                                   0
      2.63290586      1193.91115
      5.76619459      1250.76407
      12.8875582      1307.61698
      14.3078794      1318.95602
            100.      1341.27385
            9999
 1ABD52A                   .136234.122303.11
 2ABD23A                   .0543 .0001132.79
 3X0321AX0321B             .00951.3929  13.8
  TRANSFORMER X0128A                  X0128B                                   0
 1ABD52B      
 2ABD23B      
 3X0321BX0321C
  TRANSFORMER X0128A                  X0128C                                   0
 1ABD52C      
 2ABD23C      
 3X0321CX0321A
C TRANSFORMADOR CAMPOS NOVOS - 525/230/13.8 KV - 01
  TRANSFORMER             2.63291193.9X0129A                                   0
      2.63290586      1193.91115
      5.76619459      1250.76407
      12.8875582      1307.61698
      14.3078794      1318.95602
            100.      1341.27385
            9999
 1ABD52A                   .136234.122303.11
 2ABD23A                   .0543 .0001132.79
 3X0417AX0417B             .00951.3929  13.8
  TRANSFORMER X0129A                  X0129B                                   0
 1ABD52B      
 2ABD23B      
 3X0417BX0417C
  TRANSFORMER X0129A                  X0129C                                   0
 1ABD52C      
 2ABD23C      
 3X0417CX0417A
C TF 138/69 Blumenau 2 - Cópia dos TFs de Joinville 4
  TRANSFORMER             3.1544314.48X0146A  1.E6                             0
      3.15437084      314.476738
      6.52918795      337.919549
            100.      351.501329
            9999
 1BL213A                    .93818.678 76.21
 2BL269A                    .295  .00138.105
 3X0407AX0407B             .05251.6434  13.2
  TRANSFORMER X0146A                  X0146B                                   0
 1BL213B      
 2BL269B      
 3X0407BX0407C
  TRANSFORMER X0146A                  X0146C                                   0
 1BL213C      
 2BL269C      
 3X0407CX0407A
C TF 138/69 Blumenau 2 - Cópia dos TFs de Joinville 4
  TRANSFORMER             3.1544314.48X0147A  1.E6                             0
      3.15437084      314.476738
      6.52918795      337.919549
            100.      351.501329
            9999
 1BL213A                    .93818.678 76.21
 2BL269A                    .295  .00138.105
 3X0406AX0406B             .05251.6434  13.2
  TRANSFORMER X0147A                  X0147B                                   0
 1BL213B      
 2BL269B      
 3X0406BX0406C
  TRANSFORMER X0147A                  X0147C                                   0
 1BL213C      
 2BL269C      
 3X0406CX0406A
  X0406A                    1.E6                                               0
  X0406B                    1.E6                                               0
  X0406C                    1.E6                                               0
  X0407A                    1.E6                                               0
  X0407B                    1.E6                                               0
  X0407C                    1.E6                                               0
C TF PIR I Dados CC - Saturação ALD CNO - Vsec = 13.8 kV
  TRANSFORMER             1.0614328.77X0148A  1.E6                             0
      1.06137367       328.77076
      1.92002798      343.714885
            100.      350.184416
            9999
 1BL213A                  10.436125.0279.674
 2X0412A                  .00571 .00017.9674
 3X0389AX0389B            .08742 .1865  4.16
  TRANSFORMER X0148A                  X0148B                                   0
 1BL213B      
 2X0412B      
 3X0389BX0389C
  TRANSFORMER X0148A                  X0148C                                   0
 1BL213C      
 2X0412C      
 3X0389CX0389A
C TF PIR I Dados CC - Saturação ALD CNO - Vsec = 13.8 kV
  TRANSFORMER             1.0614328.77X0151A  1.E6                             0
      1.06137367       328.77076
      1.92002798      343.714885
            100.      350.184416
            9999
 1IND13A                  10.436125.0279.674
 2X0416A                  .00571 .00017.9674
 3X0413AX0413B            .08742 .1865  4.16
  TRANSFORMER X0151A                  X0151B                                   0
 1IND13B      
 2X0416B      
 3X0413BX0413C
  TRANSFORMER X0151A                  X0151C                                   0
 1IND13C      
 2X0416C      
 3X0413CX0413A
C REATOR DE LINHA 75 MVAR - LT 525 KV Sideropolis2 - Biguacu
  X0325A                     12. 3675.                                         0
  X0325B                     12. 3675.                                         0
  X0325C                     12. 3675.                                         0
C REATOR DE LINHA 75 MVAR - LT 525 KV Sideropolis2 - Biguacu
  BIG52A                     12. 3675.                                         0
  BIG52B                     12. 3675.                                         0
  BIG52C                     12. 3675.                                         0
C REATOR DE LINHA 75 MVAR - LT 525 KV CAMPOS NOVOS - N.S.RITA
  CNO52A                   12.25 3675.                                         0
  CNO52B                   12.25 3675.                                         0
  CNO52C                   12.25 3675.                                         0
C REATOR DE LINHA 100 MVAR - LT 525 KV CAMPOS NOVOS - AREIA
  X0153A                    9.192756.3                                         0
  X0153B                    9.192756.3                                         0
  X0153C                    9.192756.3                                         0
C REATOR DE BARRA 100 MVAR
  X0154A                    9.192756.3                                         0
  X0154B                    9.192756.3                                         0
  X0154C                    9.192756.3                                         0
C REATOR DE LINHA 150 MVAR - LT 525 KV CAMPOS NOVOS - ABD
  CNO52A                   6.1251837.6                                         0
  CNO52B                   6.1251837.6                                         0
  CNO52C                   6.1251837.6                                         0
C REATOR DE LINHA 150 MVAR - LT 525 KV CAMPOS NOVOS - ABD
  CNO52A                   6.1251837.6                                         0
  CNO52B                   6.1251837.6                                         0
  CNO52C                   6.1251837.6                                         0
C REATOR DE BARRA 150 MVAR
  X0155A                   6.1251837.6                                         0
  X0155B                   6.1251837.6                                         0
  X0155C                   6.1251837.6                                         0
C REATOR DE LINHA 150 MVAR - LT BIG - ABD
  X0156A                   6.1251837.6                                         0
  X0156B                   6.1251837.6                                         0
  X0156C                   6.1251837.6                                         0
C REATOR DE BARRA 150 MVAR
  X0157A                   6.1251837.6                                         0
  X0157B                   6.1251837.6                                         0
  X0157C                   6.1251837.6                                         0
C REATOR DE LINHA 150 MVAR - LT 525 KV Sideropolis2 - A. Batista
  SD252A                    6.131837.5                                         0
  SD252B                    6.131837.5                                         0
  SD252C                    6.131837.5                                         0
C REATOR DE LINHA 150 MVAR - LT 525 KV Sideropolis2 - A. Batista
  SD252A                    6.131837.5                                         0
  SD252B                    6.131837.5                                         0
  SD252C                    6.131837.5                                         0
C REATOR DE BARRA 150 MVAR
  X0158A                    6.131837.5                                         0
  X0158B                    6.131837.5                                         0
  X0158C                    6.131837.5                                         0
C REATOR DE BARRA 100 MVAR
  X0159A                    9.192756.3                                         0
  X0159B                    9.192756.3                                         0
  X0159C                    9.192756.3                                         0
C LT BIG-PAL. DRAKE795MCM - PR EHS3/8
$INCLUDE, BIG_PAL, BIG23A, BIG23B, BIG23C, BIG23A, BIG23B, BIG23C, X0245A $$
  , X0245B, X0245C, PAL23A, PAL23B, PAL23C
C BIG-ILHA AEREO  -   DRAKE795MCM-PR EHS3/8 (LT PALHOÇA - PONTA DOS CEDROS 230)
$INCLUDE, BIG_ILHA_1, X0245A, X0245B, X0245C, X0004A, X0004B, X0004C
C BIG-ILHA AEREO  -   DRAKE795MCM-PR EHS3/8 (LT CAIACANGA - ILHA 230)
$INCLUDE, BIG_ILHA_2, X0003A, X0003B, X0003C, DET23A, DET23B, DET23C
$INCLUDE, cabo_ilha, X0004A, X0003A
$INCLUDE, cabo_ilha, X0004B, X0003B
$INCLUDE, cabo_ilha, X0004C, X0003C
C Joinville GM 477 OPGW
$INCLUDE, JOIGM, JOI13A, JOI13B, JOI13C, JOI13A, JOI13B, JOI13C, X0264A $$
  , X0264B, X0264C, X0265A, X0265B, X0265C
C JOINVILLE SC - HYOSUNG 477 OPGW
$INCLUDE, JOISCHNG, X0284A, X0284B, X0284C, X0283A, X0283B, X0283C, X0039A $$
  , X0039B, X0039C, X0267A, X0267B, X0267C
C derivação GM 477 OPGW
$INCLUDE, GMGM, JGM13A, JGM13B, JGM13C, JGM13A, JGM13B, JGM13C, X0266A $$
  , X0266B, X0266C, X0264A, X0264B, X0264C
C piçarras - ilhota
$INCLUDE, PIÇITA, X0263A, X0263B, X0263C, X0258A, X0258B, X0258C, ITA13A $$
  , ITA13B, ITA13C, ITA13A, ITA13B, ITA13C
C piçarras - piçarras
$INCLUDE, PIÇPIÇ, X0258A, X0258B, X0258C, X0257A, X0257B, X0257C, PIC13A $$
  , PIC13B, PIC13C, PIC13A, PIC13B, PIC13C
C ramal Cebrace - piçarras
$INCLUDE, CEBPIÇ, X0255A, X0255B, X0255C, X0256A, X0256B, X0256C, X0263A $$
  , X0263B, X0263C, X0257A, X0257B, X0257C
C Hyosung - ramal Cebrace
$INCLUDE, HYOCEB, X0047A, X0047B, X0047C, X0267A, X0267B, X0267C, X0255A $$
  , X0255B, X0255C, X0256A, X0256B, X0256C
C GM JOINVILLE SC
$INCLUDE, GMJOISC, X0266A, X0266B, X0266C, X0265A, X0265B, X0265C, X0274A $$
  , X0274B, X0274C, X0275A, X0275B, X0275C
C CEBRACE - HYOSUNG 477 OPGW
$INCLUDE, HNGHNG, HYO13A, HYO13B, HYO13C, HYO13A, HYO13B, HYO13C, X0047A $$
  , X0047B, X0047C, X0039A, X0039B, X0039C
C derivação JSC 477 OPGW
$INCLUDE, JSCJSC, JSC13A, JSC13B, JSC13C, JSC13A, JSC13B, JSC13C, X0275A $$
  , X0275B, X0275C, X0274A, X0274B, X0274C
$INCLUDE, SECBIG1, BIG13A, BIG13B, BIG13C, BIG13A, BIG13B, BIG13C, X0281A $$
  , X0281B, X0281C, X0282A, X0282B, X0282C
C circuito duplo BLU-BIG-JLB
$INCLUDE, BIGUA230, X0277A, X0277B, X0277C, X0280A, X0280B, X0280C, BIG23A $$
  , BIG23B, BIG23C, BIG23A, BIG23B, BIG23C
$INCLUDE, FLOBIG, X0281A, X0281B, X0281C, X0282A, X0282B, X0282C, FLO13A $$
  , FLO13B, FLO13C, FLO13A, FLO13B, FLO13C
$INCLUDE, LTBLUITJ_EHS_B, X0059A, X0059B, X0059C, X0060A, X0060B, X0060C $$
  , X0061A, X0061B, X0061C, X0062A, X0062B, X0062C
C Floripa - Palhoça
$INCLUDE, flo-pal, FLO13A, FLO13B, FLO13C, FLO13A, FLO13B, FLO13C, X0235A $$
  , X0235B, X0235C, X0235A, X0235B, X0235C
$INCLUDE, LTBLUITJ_PETREL_B, BLU23A, BLU23B, BLU23C, BLU23A, BLU23B, BLU23C $$
  , X0059A, X0059B, X0059C, X0060A, X0060B, X0060C
$INCLUDE, LTBLUITJ_PETREL2_B, X0061A, X0061B, X0061C, X0062A, X0062B, X0062C $$
  , ITJ23A, ITJ23B, ITJ23C, ITJ23A, ITJ23B, ITJ23C
C LT 230 KV Indaial - Gaspar CD
$INCLUDE, RDSIN, IN223A, IN223B, IN223C, IN223A, IN223B, IN223C, RDS23A $$
  , RDS23B, RDS23C, X0394A, X0394B, X0394C
C LT 525 kV ABDON - SIDEROPOLIS2 CD 993 MCM - CÓPIA DE GUAIBA2 - CANDIOTA2
$INCLUDE, ABSI2, ABD52A, ABD52B, ABD52C, ABD52A, ABD52B, ABD52C, SD252A $$
  , SD252B, SD252C, SD252A, SD252B, SD252C
$INCLUDE, SECBIG2, X0327A, X0327B, X0327C, X0328A, X0328B, X0328C, BIG13A $$
  , BIG13B, BIG13C, BIG13A, BIG13B, BIG13C
$INCLUDE, BIGTIJ, X0328A, X0328B, X0328C, X0327A, X0327B, X0327C, X0329A $$
  , X0329B, X0329C, X0366A, X0366B, X0366C
$INCLUDE, SETIJ, X0367A, X0367B, X0367C, X0366A, X0366B, X0366C, TIJ13A $$
  , TIJ13B, TIJ13C, TIJ13A, TIJ13B, TIJ13C
$INCLUDE, TIJCMB, X0329A, X0329B, X0329C, X0367A, X0367B, X0367C, X0370A $$
  , X0370B, X0370C, X0368A, X0368B, X0368C
$INCLUDE, SECCMB, CMB13A, CMB13B, CMB13C, CMB13A, CMB13B, CMB13C, X0368A $$
  , X0368B, X0368C, X0369A, X0369B, X0369C
$INCLUDE, CMBIFA, X0370A, X0370B, X0370C, X0369A, X0369B, X0369C, X0371A $$
  , X0371B, X0371C, X0373A, X0373B, X0373C
$INCLUDE, SECIFA, IFA13A, IFA13B, IFA13C, IFA13A, IFA13B, IFA13C, X0372A $$
  , X0372B, X0372C, X0371A, X0371B, X0371C
$INCLUDE, IFAITJ, X0372A, X0372B, X0372C, X0373A, X0373B, X0373C, IT213A $$
  , IT213B, IT213C, IT213A, IT213B, IT213C
$INCLUDE, rat_m, X0006A, X0005A
$INCLUDE, rat_m, X0006B, X0005B
$INCLUDE, rat_m, X0006C, X0005C
$INCLUDE, rat_i, X0005A, RAT23A
$INCLUDE, rat_i, X0005B, RAT23B
$INCLUDE, rat_i, X0005C, RAT23C
$INCLUDE, rat_m, X0008A, X0007A
$INCLUDE, rat_m, X0008B, X0007B
$INCLUDE, rat_m, X0008C, X0007C
$INCLUDE, rat_i, X0007A, RAT23A
$INCLUDE, rat_i, X0007B, RAT23B
$INCLUDE, rat_i, X0007C, RAT23C
C BIG-RATON CONT  -   RUDDY900MCM-PR EHS3/8 
$INCLUDE, BIG_R, BIG23A, BIG23B, BIG23C, X0008A, X0008B, X0008C
C BIG-RATON CONT  -   RUDDY900MCM-PR EHS3/8 
$INCLUDE, BIG_R, BIG23A, BIG23B, BIG23C, X0006A, X0006B, X0006C
C derivação JSC 477 OPGW
$INCLUDE, JSCJSC, JSC13A, JSC13B, JSC13C, JSC13A, JSC13B, JSC13C, X0284A $$
  , X0284B, X0284C, X0283A, X0283B, X0283C
C LT 525 KV Joinvile Sul - Areia C1 - RAIL 954 
$INCLUDE, JOSAR, X0203A, X0203B, X0203C, X0165A, X0165B, X0165C
C LT 525 KV Joinvile Sul - Itajaí C1 - RAIL 954
$INCLUDE, JOSIT, JSU52A, JSU52B, JSU52C, X0376A, X0376B, X0376C
C LT 525 KV Itajaí - Biguaçu C1 - RAIL 954
$INCLUDE, BIGIT, X0375A, X0375B, X0375C, BIG52A, BIG52B, BIG52C
C LT 230 KV Indaial - Gaspar CD
$INCLUDE, GP2IN, GP223A, GP223B, GP223C, GP223A, GP223B, GP223C, IN223A $$
  , IN223B, IN223C, X0392A, X0392B, X0392C
C Secc de ITJ - CMB e ITJ - IFA
$INCLUDE, IT2IT, ITJ13A, ITJ13B, ITJ13C, ITJ13A, ITJ13B, ITJ13C, IT213A $$
  , IT213B, IT213C, IT213A, IT213B, IT213C
$INCLUDE, equi-equivalentes
$INCLUDE, equi-source
C LT 230 KV Itajaí - Itajaí 2
$INCLUDE, ITIT2, ITJ23A, ITJ23B, ITJ23C, ITJ23A, ITJ23B, ITJ23C, X0289A $$
  , X0289B, X0289C, IT223A, IT223B, IT223C
C LT 525 KV CD JOS
$INCLUDE, CD-525-JOS, X0231A, X0231B, X0231C, X0204A, X0204B, X0204C, JSU52A $$
  , JSU52B, JSU52C, JSU52A, JSU52B, JSU52C
C LT 525 KV CD JOS
$INCLUDE, CDJS2, X0009A, X0009B, X0009C, X0419A, X0419B, X0419C, X0192A $$
  , X0192B, X0192C, X0358A, X0358B, X0358C
C LT 230 KV Secc Joinville Norte - Joinville em  JSU CD
$INCLUDE, 795A, JSU23A, JSU23B, JSU23C, JSU23A, JSU23B, JSU23C, X0362A $$
  , X0362B, X0362C, X0244A, X0244B, X0244C
C LT 230 KV SECC JAR CD
$INCLUDE, 2cd-JAR, JRB23A, JRB23B, JRB23C, JRB23A, JRB23B, JRB23C, JRB23A $$
  , JRB23B, JRB23C, JRB23A, JRB23B, JRB23C, JSU1A#, JSU1B#, JSU1C#, BLU1A# $$
  , BLU1B#, BLU1C#, JSU2A#, JSU2B#, JSU2C#, BLU2A#, BLU2B#, BLU2C#
C LT 230 KV Joinvile Sul - Joinville CD
$INCLUDE, 2CD-JSU, JSU23A, JSU23B, JSU23C, JSU23A, JSU23B, JSU23C, JSU23A $$
  , JSU23B, JSU23C, JSU23A, JSU23B, JSU23C, JOIA##, JOIB##, JOIC##, JARA## $$
  , JARB##, JARC##, JNOA##, JNOB##, JNOC##, JARA##, JARB##, JARC##
C LT 525 KV CD GAS JOS-BLU
$INCLUDE, CD-525-GAS_BIG-BLU, X0314A, X0314B, X0314C, X0315A, X0315B, X0315C $$
  , GP252A, GP252B, GP252C, X0420A, X0420B, X0420C
C LT 525 KV CD GAS JOS-BLU
$INCLUDE, CD-525-GAS_JOS-BLU, X0317A, X0317B, X0317C, X0232A, X0232B, X0232C $$
  , GP252A, GP252B, GP252C, X0316A, X0316B, X0316C
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  X0165AJSU52A                                        MEASURING                0
  X0165BJSU52B                                        MEASURING                0
  X0165CJSU52C                                        MEASURING                0
  ARE52AX0203A                                        MEASURING                0
  ARE52BX0203B                                        MEASURING                0
  ARE52CX0203C                                        MEASURING                0
  X0165AX0001A       -1.      1.E3                                             0
  X0165BX0001B       -1.      1.E3                                             0
  X0165CX0001C       -1.      1.E3                                             0
  X0203AX0002A       -1.      1.E3                                             0
  X0203BX0002B       -1.      1.E3                                             0
  X0203CX0002C       -1.      1.E3                                             0
  CLE52AX0221A                                        MEASURING                0
  CLE52BX0221B                                        MEASURING                0
  CLE52CX0221C                                        MEASURING                0
  JSU52AX0009A                                        MEASURING                0
  JSU52BX0009B                                        MEASURING                0
  JSU52CX0009C                                        MEASURING                0
  JSU52AX0419A                                        MEASURING                0
  JSU52BX0419B                                        MEASURING                0
  JSU52CX0419C                                        MEASURING                0
  X0288ABLU52A                                        MEASURING                0
  X0288BBLU52B                                        MEASURING                0
  X0288CBLU52C                                        MEASURING                0
  CBA23AUMB23A       -1.      1.E3                                             0
  CBA23BUMB23B       -1.      1.E3                                             0
  CBA23CUMB23C       -1.      1.E3                                             0
  X0172AARE52A                                        MEASURING                0
  X0172BARE52B                                        MEASURING                0
  X0172CARE52C                                        MEASURING                0
  ARE52AX0227A                                        MEASURING                0
  ARE52BX0227B                                        MEASURING                0
  ARE52CX0227C                                        MEASURING                0
  ARE52AX0225A                                        MEASURING                0
  ARE52BX0225B                                        MEASURING                0
  ARE52CX0225C                                        MEASURING                0
  ARE52AX0226A                                        MEASURING                0
  ARE52BX0226B                                        MEASURING                0
  ARE52CX0226C                                        MEASURING                0
  X0223ACBA52A                                        MEASURING                0
  X0223BCBA52B                                        MEASURING                0
  X0223CCBA52C                                        MEASURING                0
  X0224ACBA52A                                        MEASURING                0
  X0224BCBA52B                                        MEASURING                0
  X0224CCBA52C                                        MEASURING                0
  BAT50AX0166A                                        MEASURING                0
  BAT50BX0166B                                        MEASURING                0
  BAT50CX0166C                                        MEASURING                0
  X0213AUMB23A                                        MEASURING                0
  X0213BUMB23B                                        MEASURING                0
  X0213CUMB23C                                        MEASURING                0
  UMB23AX0170A                                        MEASURING                0
  UMB23BX0170B                                        MEASURING                0
  UMB23CX0170C                                        MEASURING                0
  UMB23AX0173A                                        MEASURING                0
  UMB23BX0173B                                        MEASURING                0
  UMB23CX0173C                                        MEASURING                0
  X0228ACBA23A                                        MEASURING                0
  X0228BCBA23B                                        MEASURING                0
  X0228CCBA23C                                        MEASURING                0
  CBA23AX0171A                                        MEASURING                0
  CBA23BX0171B                                        MEASURING                0
  CBA23CX0171C                                        MEASURING                0
  X0186AJOI13A                                        MEASURING                0
  X0186BJOI13B                                        MEASURING                0
  X0186CJOI13C                                        MEASURING                0
  JOI23AX0189A                                        MEASURING                0
  JOI23BX0189B                                        MEASURING                0
  JOI23CX0189C                                        MEASURING                0
  JOI23AX0188A                                        MEASURING                0
  JOI23BX0188B                                        MEASURING                0
  JOI23CX0188C                                        MEASURING                0
  JOI23AX0187A                                        MEASURING                0
  JOI23BX0187B                                        MEASURING                0
  JOI23CX0187C                                        MEASURING                0
  JOI23AX0242A                                        MEASURING                0
  JOI23BX0242B                                        MEASURING                0
  JOI23CX0242C                                        MEASURING                0
  JOI13AX0196A                                        MEASURING                0
  JOI13BX0196B                                        MEASURING                0
  JOI13CX0196C                                        MEASURING                0
  JOI13AX0201A                                        MEASURING                0
  JOI13BX0201B                                        MEASURING                0
  JOI13CX0201C                                        MEASURING                0
  JOI13AX0197A                                        MEASURING                0
  JOI13BX0197B                                        MEASURING                0
  JOI13CX0197C                                        MEASURING                0
  X0191ABLU23A                                        MEASURING                0
  X0191BBLU23B                                        MEASURING                0
  X0191CBLU23C                                        MEASURING                0
  X0190ABLU23A                                        MEASURING                0
  X0190BBLU23B                                        MEASURING                0
  X0190CBLU23C                                        MEASURING                0
  X0194ABLU23A                                        MEASURING                0
  X0194BBLU23B                                        MEASURING                0
  X0194CBLU23C                                        MEASURING                0
  X0241ABLU52A                                        MEASURING                0
  X0241BBLU52B                                        MEASURING                0
  X0241CBLU52C                                        MEASURING                0
  X0240ABLU52A                                        MEASURING                0
  X0240BBLU52B                                        MEASURING                0
  X0240CBLU52C                                        MEASURING                0
  BIG52AX0233A                                        MEASURING                0
  BIG52BX0233B                                        MEASURING                0
  BIG52CX0233C                                        MEASURING                0
  BIG52AX0234A                                        MEASURING                0
  BIG52BX0234B                                        MEASURING                0
  BIG52CX0234C                                        MEASURING                0
  ARE23AX0207A                                        MEASURING                0
  ARE23BX0207B                                        MEASURING                0
  ARE23CX0207C                                        MEASURING                0
  X0202AX0205A                                        MEASURING                0
  X0202BX0205B                                        MEASURING                0
  X0202CX0205C                                        MEASURING                0
  CBA52AX0164A                                        MEASURING                0
  CBA52BX0164B                                        MEASURING                0
  CBA52CX0164C                                        MEASURING                0
  BIG52AX0163A                                        MEASURING                0
  BIG52BX0163B                                        MEASURING                0
  BIG52CX0163C                                        MEASURING                0
  BIG23AX0053A                                        MEASURING                0
  BIG23BX0053B                                        MEASURING                0
  BIG23CX0053C                                        MEASURING                0
  X0286ACLE52A                                        MEASURING                0
  X0286BCLE52B                                        MEASURING                0
  X0286CCLE52C                                        MEASURING                0
  CLE23AX0212A                                        MEASURING                0
  CLE23BX0212B                                        MEASURING                0
  CLE23CX0212C                                        MEASURING                0
  X0208AX0209A                                        MEASURING                0
  X0208BX0209B                                        MEASURING                0
  X0208CX0209C                                        MEASURING                0
  BIG52AX0307A                                        MEASURING                0
  BIG52BX0307B                                        MEASURING                0
  BIG52CX0307C                                        MEASURING                0
  X0318ABLU52A                                        MEASURING                0
  X0318BBLU52B                                        MEASURING                0
  X0318CBLU52C                                        MEASURING                0
  SSE52AX0330A                                        MEASURING                0
  SSE52BX0330B                                        MEASURING                0
  SSE52CX0330C                                        MEASURING                0
  X0332AIVP52A                                        MEASURING                0
  X0332BIVP52B                                        MEASURING                0
  X0332CIVP52C                                        MEASURING                0
  X0336AIVP52A                                        MEASURING                0
  X0336BIVP52B                                        MEASURING                0
  X0336CIVP52C                                        MEASURING                0
  X0338AIVP52A                                        MEASURING                0
  X0338BIVP52B                                        MEASURING                0
  X0338CIVP52C                                        MEASURING                0
  IVP52AX0337A                                        MEASURING                0
  IVP52BX0337B                                        MEASURING                0
  IVP52CX0337C                                        MEASURING                0
  IVP52AX0333A                                        MEASURING                0
  IVP52BX0333B                                        MEASURING                0
  IVP52CX0333C                                        MEASURING                0
  X0341AX0340A                                        MEASURING                0
  X0341BX0340B                                        MEASURING                0
  X0341CX0340C                                        MEASURING                0
  X0342AX0340A                                        MEASURING                0
  X0342BX0340B                                        MEASURING                0
  X0342CX0340C                                        MEASURING                0
  SOS23AX0348A                                        MEASURING                0
  SOS23BX0348B                                        MEASURING                0
  SOS23CX0348C                                        MEASURING                0
  X0349AGRS23A                                        MEASURING                0
  X0349BGRS23B                                        MEASURING                0
  X0349CGRS23C                                        MEASURING                0
  ARE23AX0351A                                        MEASURING                0
  ARE23BX0351B                                        MEASURING                0
  ARE23CX0351C                                        MEASURING                0
  X0352AJSU23A                                        MEASURING                0
  X0352BJSU23B                                        MEASURING                0
  X0352CJSU23C                                        MEASURING                0
  X0354AJSU23A                                        MEASURING                0
  X0354BJSU23B                                        MEASURING                0
  X0354CJSU23C                                        MEASURING                0
  X0356AJSU23A                                        MEASURING                0
  X0356BJSU23B                                        MEASURING                0
  X0356CJSU23C                                        MEASURING                0
  X0097AJSU13A                                        MEASURING                0
  X0097BJSU13B                                        MEASURING                0
  X0097CJSU13C                                        MEASURING                0
  X0099AJSU13A                                        MEASURING                0
  X0099BJSU13B                                        MEASURING                0
  X0099CJSU13C                                        MEASURING                0
  X0101AJRB13A                                        MEASURING                0
  X0101BJRB13B                                        MEASURING                0
  X0101CJRB13C                                        MEASURING                0
  X0103AJRB13A                                        MEASURING                0
  X0103BJRB13B                                        MEASURING                0
  X0103CJRB13C                                        MEASURING                0
  X0153ACNO52A       -1.      1.E3                                             0
  X0153BCNO52B       -1.      1.E3                                             0
  X0153CCNO52C       -1.      1.E3                                             0
  X0154ACNO52A       -1.      1.E3                                             0
  X0154BCNO52B       -1.      1.E3                                             0
  X0154CCNO52C       -1.      1.E3                                             0
  BIG52AX0155A       -1.      1.E3                                             0
  BIG52BX0155B       -1.      1.E3                                             0
  BIG52CX0155C       -1.      1.E3                                             0
  X0163AX0156A       -1.      1.E3                                             0
  X0163BX0156B       -1.      1.E3                                             0
  X0163CX0156C       -1.      1.E3                                             0
  BIG52AX0157A       -1.      1.E3                                             0
  BIG52BX0157B       -1.      1.E3                                             0
  BIG52CX0157C       -1.      1.E3                                             0
  X0158ASD252A       -1.      1.E3                                             0
  X0158BSD252B       -1.      1.E3                                             0
  X0158CSD252C       -1.      1.E3                                             0
  X0159AIVP52A       -1.      1.E3                                             0
  X0159BIVP52B       -1.      1.E3                                             0
  X0159CIVP52C       -1.      1.E3                                             0
  X0403AIVP76A                                        MEASURING                0
  X0403BIVP76B                                        MEASURING                0
  X0403CIVP76C                                        MEASURING                0
  SGD52AX0331A                                        MEASURING                0
  SGD52BX0331B                                        MEASURING                0
  SGD52CX0331C                                        MEASURING                0
  SSA52AX0335A                                        MEASURING                0
  SSA52BX0335B                                        MEASURING                0
  SSA52CX0335C                                        MEASURING                0
  X0347AGBM52A                                        MEASURING                0
  X0347BGBM52B                                        MEASURING                0
  X0347CGBM52C                                        MEASURING                0
  BAT50AX0421A                                        MEASURING                0
  BAT50BX0421B                                        MEASURING                0
  BAT50CX0421C                                        MEASURING                0
  BAT50AX0167A                                        MEASURING                0
  BAT50BX0167B                                        MEASURING                0
  BAT50CX0167C                                        MEASURING                0
  X0340APGR52A                                        MEASURING                0
  X0340BPGR52B                                        MEASURING                0
  X0340CPGR52C                                        MEASURING                0
  JLB23AX0276A                                        MEASURING                0
  JLB23BX0276B                                        MEASURING                0
  JLB23CX0276C                                        MEASURING                0
  X0323ASID23A                                        MEASURING                0
  X0323BSID23B                                        MEASURING                0
  X0323CSID23C                                        MEASURING                0
  MCH52AX0319A                                        MEASURING                0
  MCH52BX0319B                                        MEASURING                0
  MCH52CX0319C                                        MEASURING                0
  CNO23AX0320A                                        MEASURING                0
  CNO23BX0320B                                        MEASURING                0
  CNO23CX0320C                                        MEASURING                0
  PFI23AX0211A                                        MEASURING                0
  PFI23BX0211B                                        MEASURING                0
  PFI23CX0211C                                        MEASURING                0
  X0235APAL13A                                        MEASURING                0
  X0235BPAL13B                                        MEASURING                0
  X0235CPAL13C                                        MEASURING                0
  SSE52AX0339A                                        MEASURING                0
  SSE52BX0339B                                        MEASURING                0
  SSE52CX0339C                                        MEASURING                0
  CVO52AX0334A                                        MEASURING                0
  CVO52BX0334B                                        MEASURING                0
  CVO52CX0334C                                        MEASURING                0
  X0220ABAT23A                                        MEASURING                0
  X0220BBAT23B                                        MEASURING                0
  X0220CBAT23C                                        MEASURING                0
  ARE13AX0219A                                        MEASURING                0
  ARE13BX0219B                                        MEASURING                0
  ARE13CX0219C                                        MEASURING                0
  X0205ASMS23A                                        MEASURING                0
  X0205BSMS23B                                        MEASURING                0
  X0205CSMS23C                                        MEASURING                0
  X0293AUVI23A                                        MEASURING                0
  X0293BUVI23B                                        MEASURING                0
  X0293CUVI23C                                        MEASURING                0
  X0168ASQU23A                                        MEASURING                0
  X0168BSQU23B                                        MEASURING                0
  X0168CSQU23C                                        MEASURING                0
  SJP23AX0180A                                        MEASURING                0
  SJP23BX0180B                                        MEASURING                0
  SJP23CX0180C                                        MEASURING                0
  X0215ACCO23A                                        MEASURING                0
  X0215BCCO23B                                        MEASURING                0
  X0215CCCO23C                                        MEASURING                0
  X0209ACAS23A                                        MEASURING                0
  X0209BCAS23B                                        MEASURING                0
  X0209CCAS23C                                        MEASURING                0
  X0169AUBE23A                                        MEASURING                0
  X0169BUBE23B                                        MEASURING                0
  X0169CUBE23C                                        MEASURING                0
  SMO23AX0214A                                        MEASURING                0
  SMO23BX0214B                                        MEASURING                0
  SMO23CX0214C                                        MEASURING                0
  X0396ASPI13A                                        MEASURING                0
  X0396BSPI13B                                        MEASURING                0
  X0396CSPI13C                                        MEASURING                0
  X0397AALT13A                                        MEASURING                0
  X0397BALT13B                                        MEASURING                0
  X0397CALT13C                                        MEASURING                0
  X0395ARS213A                                        MEASURING                0
  X0395BRS213B                                        MEASURING                0
  X0395CRS213C                                        MEASURING                0
  X0398ALAG13A                                        MEASURING                0
  X0398BLAG13B                                        MEASURING                0
  X0398CLAG13C                                        MEASURING                0
  RDS23AX0394A                                        MEASURING                0
  RDS23BX0394B                                        MEASURING                0
  RDS23CX0394C                                        MEASURING                0
  IN223AX0392A                                        MEASURING                0
  IN223BX0392B                                        MEASURING                0
  IN223CX0392C                                        MEASURING                0
  X0316AGP252A                                        MEASURING                0
  X0316BGP252B                                        MEASURING                0
  X0316CGP252C                                        MEASURING                0
  X0420AGP252A                                        MEASURING                0
  X0420BGP252B                                        MEASURING                0
  X0420CGP252C                                        MEASURING                0
  SD252AX0325A                                        MEASURING                0
  SD252BX0325B                                        MEASURING                0
  SD252CX0325C                                        MEASURING                0
  X0181AJNO23A                                        MEASURING                0
  X0181BJNO23B                                        MEASURING                0
  X0181CJNO23C                                        MEASURING                0
  X0177AJNO23A                                        MEASURING                0
  X0177BJNO23B                                        MEASURING                0
  X0177CJNO23C                                        MEASURING                0
  X0374AJOI23A                                        MEASURING                0
  X0374BJOI23B                                        MEASURING                0
  X0374CJOI23C                                        MEASURING                0
  JOI23AX0230A                                        MEASURING                0
  JOI23BX0230B                                        MEASURING                0
  JOI23CX0230C                                        MEASURING                0
  JSU2A X0243A                                        MEASURING                0
  JSU2B X0243B                                        MEASURING                0
  JSU2C X0243C                                        MEASURING                0
  BLU23AX0229A                                        MEASURING                0
  BLU23BX0229B                                        MEASURING                0
  BLU23CX0229C                                        MEASURING                0
  X0376AIT252A                                        MEASURING                0
  X0376BIT252B                                        MEASURING                0
  X0376CIT252C                                        MEASURING                0
  X0375AIT252A                                        MEASURING                0
  X0375BIT252B                                        MEASURING                0
  X0375CIT252C                                        MEASURING                0
  IT223AX0289A                                        MEASURING                0
  IT223BX0289B                                        MEASURING                0
  IT223CX0289C                                        MEASURING                0
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14X0105A  11839.2004       60.                                     -1.      100.
14X0105B  11839.2004       60.     -120.                           -1.      100.
14X0105C  11839.2004       60.     -240.                           -1.      100.
14X0107A  11839.2004       60.                                     -1.      100.
14X0107B  11839.2004       60.     -120.                           -1.      100.
14X0107C  11839.2004       60.     -240.                           -1.      100.
14X0109A  11839.2004       60.                                     -1.      100.
14X0109B  11839.2004       60.     -120.                           -1.      100.
14X0109C  11839.2004       60.     -240.                           -1.      100.
14X0343A  12002.4997       60.        6.                           -1.      100.
14X0343B  12002.4997       60.     -114.                           -1.      100.
14X0343C  12002.4997       60.     -234.                           -1.      100.
14X0346A  12002.4997       60.        6.                           -1.      100.
14X0346B  12002.4997       60.     -114.                           -1.      100.
14X0346C  12002.4997       60.     -234.                           -1.      100.
14X0344A  12002.4997       60.        6.                           -1.      100.
14X0344B  12002.4997       60.     -114.                           -1.      100.
14X0344C  12002.4997       60.     -234.                           -1.      100.
14X0345A  12002.4997       60.        6.                           -1.      100.
14X0345B  12002.4997       60.     -114.                           -1.      100.
14X0345C  12002.4997       60.     -234.                           -1.      100.
/OUTPUT
  CBA23ACBA23BCBA23CJNO23AJNO23BJNO23CJOI23AJOI23BJOI23CBLU23ABLU23BBLU23CJNO13A
  JNO13BJNO13CGP213AGP213BGP213CX0320AX0320BX0320CX0394AX0394BX0394CX0392AX0392B
  X0392CVID13AVID13BVID13CRDS13ARDS13BRDS13CPGE13APGE13BPGE13CSPI13ASPI13BSPI13C
  X0395AX0395BX0395C
BLANK BRANCH
BLANK SWITCH
BLANK SOURCE
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK
